##C 2007.05.01
*******************************************************
	Created by Transmission Network Analyzer_FORsee (TNA_FORsee). Made by EKC Belgrade & DMS Group Novi Sad, 2012.
*******************************************************

##N
##ZSI
LZLATO51 248          0 0    118  13.561   1.092       0       0       0       0       0       0     0       0       0       0  
LZIRI 52 107          0 0 122.56   8.465   3.384       0       0       0       0       0       0     0       0       0       0  
LZIRI 51 108          0 0 122.77       0       0       0       0       0       0       0       0     0       0       0       0  
LZELEZ52 246          0 0 117.93    5.59  -1.411       0       0       0       0       0       0     0       0       0       0  
LZELEZ51 296          0 0 117.95   -3.28   0.518       0       0       0       0       0       0     0       0       0       0  
LZEL.R51 297          0 0 120.34   7.065    1.33       0       0       0       0       0       0     0       0       0       0  
LZALEC51 292          0 0 120.38  15.521   4.535       0       0       0       0       0       0     0       0       0       0  
LZALE 51 112          0 0  117.9  30.954   5.184       0       0       0       0       0       0     0       0       0       0  
LVUZED52 273          0 0  120.8       0       0       0       0       0       0       0       0     0       0       0       0  
LVUZED51 272          0 0  120.8   11.03   1.035       0       0       0       0       0       0     0       0       0       0  
LVSS_V52 232          0 0 120.72    0.01       0       0       0       0       0       0       0     0       0       0       0  
LVSS_V51 236          0 0 120.72    0.01       0       0       0       0       0       0       0     0       0       0       0  
LVSS_T51 241          0 0 119.16    0.02       0       0       0       0       0       0       0     0       0       0       0  
LVSS_P51 233          0 0 120.47    0.02       0       0       0       0       0       0       0     0       0       0       0  
LVSS_H51 234          0 0 117.61    0.04       0       0       0       0       0       0       0     0       0       0       0  
LVSS_F52 237          0 0 120.83    0.06       0       0       0       0       0       0       0     0       0       0       0  
LVSS_F51 238          0 0 120.83    0.06       0       0       0       0       0       0       0     0       0       0       0  
LVSS_B51 235          0 0 118.31   0.389   0.806       0       0       0       0       0       0     0       0       0       0  
LVRTOJ51 7            0 0 123.38  28.546   3.888       0       0       0       0       0       0     0       0       0       0  
LVRHNI51 117          0 0 117.07  13.152   2.526       0       0       0       0       0       0     0       0       0       0  
LVIC  51 123          0 0 117.52 45.8779   7.391       0       0       0       0       0       0     0       0       0       0  
LVELEN52 264          0 0 119.91       0       0       0       0       0       0       0       0     0       0       0       0  
LVELEN51 263          0 0 119.81   26.93    6.85       0       0       0       0       0       0     0       0       0       0  
LTRZIC51 245          0 0 117.97   4.257  -0.491       0       0       0       0       0       0     0       0       0       0  
LTRNOV51 269          0 0  119.6      19   5.464       0       0       0       0       0       0     0       0       0       0  
LTREBN51 90           0 0  117.6  13.714   0.182       0       0       0       0       0       0     0       0       0       0  
LTRBOV72 98           0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LTRBOV71 96           0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LTRBOV53 95           0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LTRBOV52 94           0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LTRBOV51 92           0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LTOLMI51 12           0 0 123.58   3.805   0.737       0       0       0       0       0       0     0       0       0       0  
LTEZNO51 46           0 0 120.17  -0.399   7.677       0       0       0       0       0       0     0       0       0       0  
LTETRB71 97           0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LTETRB51 93           0 0 119.03 9.71000   1.545       0       0       0       0       0       0     0       0       0       0  
LTETOL51 179          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LTESOS75 192          0 0 20.858  57.491  34.424  -509.1  94.174    -250    -618 264.549 -434.54     0       0       0       0  
LTESOS74 191          0 0 20.761 -57.425   8.306 -78.629 34.6189    -140  -345.1     121    -261     0       0       0       0  
LTESOS73 189          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LTESOS72 188          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LTESOS71 187          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LTESOS51 183          0 0 119.91  17.728  11.537       0       0       0       0       0       0     0       0       0       0  
LTESOS21 190          0 0  228.2     0.3       0       0       0       0       0       0       0     0       0       0       0  
LTE-TO73 182          0 0 10.859   2.986   2.872  -43.98  -7.667       0     -50    8.64  -40.49     0       0       0       0  
LTE-TO72 181          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LTE-TO71 180          0 0  10.83   0.753   1.797  -21.26  -3.919       0     -50   22.77 -34.689     0       0       0       0  
LTE-TO51 178          0 0 118.08 6.66400   3.782       0       0       0       0       0       0     0       0       0       0  
LSTORE51 302          0 0 119.87   2.166   1.056       0       0       0       0       0       0     0       0       0       0  
LSOSTA53 186          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LSOSTA52 185          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LSOSTA51 184          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LSOSTA11 193          0 0  410.3    0.57       0       0       0       0       0       0       0     0       0       0       0  
LSLKON52 53           0 0 119.63       0       0       0       0       0       0       0       0     0       0       0       0  
LSLKON51 52           0 0 119.54       0       0       0       0       0       0       0       0     0       0       0       0  
LSLADK51 49           0 0 120.09  19.048    3.64       0       0       0       0       0       0     0       0       0       0  
LSL.KO51 51           0 0 119.12   27.61   9.576       0       0       0       0       0       0     0       0       0       0  
LSL.GR51 262          0 0 120.13   5.512   0.326       0       0       0       0       0       0     0       0       0       0  
LSL.BI51 76           0 0 119.53  32.591   4.883       0       0       0       0       0       0     0       0       0       0  
LSKLOK51 242          0 0 117.77  29.736    2.73       0       0       0       0       0       0     0       0       0       0  
LSISKA51 114          0 0 117.86   31.32   5.196       0       0       0       0       0       0     0       0       0       0  
LSEZAN51 13           0 0 124.43  13.679   1.647       0       0       0       0       0       0     0       0       0       0  
LSEVNI52 260          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LSEVNI51 259          0 0 119.05  17.534   4.004       0       0       0       0       0       0     0       0       0       0  
LSENTJ51 267          0 0 121.19  10.964   1.854       0       0       0       0       0       0     0       0       0       0  
LSELCE52 291          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LSELCE51 290          0 0 119.66   11.21   2.886       0       0       0       0       0       0     0       0       0       0  
LSALON51 3            0 0 123.45  18.464   1.869       0       0       0       0       0       0     0       0       0       0  
LRUSE 51 62           0 0 120.71  12.326   1.458       0       0       0       0       0       0     0       0       0       0  
LROGSL51 266          0 0 122.34  12.314   -0.81       0       0       0       0       0       0     0       0       0       0  
LRIBNI51 88           0 0 116.81  10.843   2.171       0       0       0       0       0       0     0       0       0       0  
LRAVNE52 298          0 0 120.26       0       0       0       0       0       0       0       0     0       0       0       0  
LRAVNE51 274          0 0 120.26  31.736    0.19       0       0       0       0       0       0     0       0       0       0  
LRADVA51 50           0 0 120.42  10.211   3.536       0       0       0       0       0       0     0       0       0       0  
LRADOV51 244          0 0 117.85   10.37   1.734       0       0       0       0       0       0     0       0       0       0  
LRADEN51 58           0 0 120.23  15.248   1.896       0       0       0       0       0       0     0       0       0       0  
LRADEC51 104          0 0 119.12    9.64   3.078       0       0       0       0       0       0     0       0       0       0  
LRACE 51 59           0 0 120.01  11.666   0.539       0       0       0       0       0       0     0       0       0       0  
LPTUJ 51 64           0 0 122.77 18.2099   2.914       0       0       0       0       0       0     0       0       0       0  
LPRIMS51 247          0 0 117.98  13.826  -2.616       0       0       0       0       0       0     0       0       0       0  
LPOTOS51 91           0 0 118.93 18.7359  -3.236       0       0       0       0       0       0     0       0       0       0  
LPOSTO51 1            0 0 124.53  14.002   3.292       0       0       0       0       0       0     0       0       0       0  
LPOLJE51 124          0 0 118.11 38.3149   5.391       0       0       0       0       0       0     0       0       0       0  
LPODVE51 74           0 0 121.03    1.72   0.586       0       0       0       0       0       0     0       0       0       0  
LPODLO73 211          0 0 31.297       0       0       0       0       0       0       0       0     0       0       0       0  
LPODLO72 210          0 0 11.069       0       0       0       0       0       0       0       0     0       0       0       0  
LPODLO71 209          0 0 11.066       0       0       0       0       0       0       0       0     0       0       0       0  
LPODLO53 271          0 0 120.47       0       0       0       0       0       0       0       0     0       0       0       0  
LPODLO52 270          0 0 120.49   8.073    1.13       0       0       0       0       0       0     0       0       0       0  
LPODLO51 207          0 0 120.49    0.32       0       0       0       0       0       0       0     0       0       0       0  
LPODLO21 208          0 0 228.87    2.21       0       0       0       0       0       0       0     0       0       0       0  
LPODLO11 206          0 0 411.69    2.18       0       0       0       0       0       0       0     0       0       0       0  
LPLAVE73 39           0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LPLAVE72 38           0 0 11.307    0.03       0   -6.74   -3.24       0     -19 18.6299  -18.54     0       0       0       0  
LPLAVE71 37           0 0  11.85    0.04       0   -0.02  -0.635     -12     -24    16.5 -20.959     0       0       0       0  
LPLAVE52 36           0 0 123.58       0       0       0       0       0       0       0       0     0       0       0       0  
LPLAVE51 35           0 0 123.57   5.153   0.009       0       0       0       0       0       0     0       0       0       0  
LPIVKA51 2            0 0 124.84 9.05800   1.456       0       0       0       0       0       0     0       0       0       0  
LPEKRE71 73           0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LPEKRE51 77           0 0 120.64 0.93299  -0.527       0       0       0       0       0       0     0       0       0       0  
LORMOZ51 45           0 0 122.15   5.317   1.867       0       0       0       0       0       0     0       0       0       0  
LOKROG72 223          0 0 11.077       0       0       0       0       0       0       0       0     0       0       0       0  
LOKROG71 222          0 0 32.534       0       0       0       0       0       0       0       0     0       0       0       0  
LOKROG51 220          0 0 118.06 0.68999       0       0       0       0       0       0       0     0       0       0       0  
LOKROG11 221          0 0 416.82    0.81       0       0       0       0       0       0       0     0       0       0       0  
LNEK  71 218          0 0 21.883   12.62 -15.413 -728.89  20.941    -266    -727     150    -250     0       0       0       0  
LNEK  51 219          0 0  119.6   1.031  -0.957       0       0       0       0       0       0     0       0       0       0  
LNEK  13 217          0 0 419.72    0.02       0       0       0       0       0       0       0     0       0       0       0  
LNEK  12 216          0 0 419.73    0.18       0       0       0       0       0       0       0     0       0       0       0  
LNEK  11 215          0 0 419.72    0.19       0       0       0       0       0       0       0     0       0       0       0  
LMURSO51 61           0 0 120.57  21.569  -0.972       0       0       0       0       0       0     0       0       0       0  
LMOZIR51 265          0 0 119.98    19.2   2.154       0       0       0       0       0       0     0       0       0       0  
LMOSTE72 256          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LMOSTE71 255          0 0 6.4358   0.048   -0.13  -10.08  -3.076      -8     -14   11.49  -12.65     0       0       0       0  
LMOSTE52 254          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LMOSTE51 253          0 0 117.92  10.105   0.107       0       0       0       0       0       0     0       0       0       0  
LMETLI51 102          0 0 117.02   5.464   1.326       0       0       0       0       0       0     0       0       0       0  
LMENGE51 132          0 0 117.11 19.5639   3.996       0       0       0       0       0       0     0       0       0       0  
LMELJE51 44           0 0 120.54  22.652  11.139       0       0       0       0       0       0     0       0       0       0  
LMEDVO72 251          0 0 6.4175    0.04       0  -11.79  -2.002      -3     -13    6.75   -8.23     0       0       0       0  
LMEDVO71 250          0 0 6.3491       0       0       0       0       0       0       0       0     0       0       0       0  
LMEDVO51 249          0 0 117.92    13.6   3.634       0       0       0       0       0       0     0       0       0       0  
LMAVCI71 121          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LMAVCI51 119          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LMARIB72 70           0 0 33.044       0       0       0       0       0       0       0       0     0       0       0       0  
LMARIB71 69           0 0  33.04       0       0       0       0       0       0       0       0     0       0       0       0  
LMARIB52 68           0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LMARIB51 67           0 0 120.59    1.61       0       0       0       0       0       0       0     0       0       0       0  
LMARIB11 66           0 0 417.29    0.99       0       0       0       0       0       0       0     0       0       0       0  
LMACKO51 75           0 0 120.46   2.423    1.98       0       0       0       0       0       0     0       0       0       0  
LLUCIJ51 4            0 0 124.45  17.357   -0.86       0       0       0       0       0       0     0       0       0       0  
LLOGAT51 115          0 0 116.91  13.902    4.12       0       0       0       0       0       0     0       0       0       0  
LLOCNA51 133          0 0 117.17  10.085    0.27       0       0       0       0       0       0     0       0       0       0  
LLJUTO51 60           0 0 121.57 8.03700   0.855       0       0       0       0       0       0     0       0       0       0  
LLITOS51 122          0 0 117.86  18.462   4.201       0       0       0       0       0       0     0       0       0       0  
LLITIJ51 131          0 0 118.46  13.224   3.168       0       0       0       0       0       0     0       0       0       0  
LLIPA 51 303          0 0 119.87  11.034  -4.544       0       0       0       0       0       0     0       0       0       0  
LLENDA51 47           0 0 120.96  16.527   2.842       0       0       0       0       0       0     0       0       0       0  
LLENAR51 48           0 0 120.39   8.857   1.776       0       0       0       0       0       0     0       0       0       0  
LLAVA 51 268          0 0 120.53   10.92   2.958       0       0       0       0       0       0     0       0       0       0  
LLASKO52 289          0 0 119.57   7.163   0.916       0       0       0       0       0       0     0       0       0       0  
LLASKO51 288          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LLABOR51 252          0 0 117.96 26.0669   2.501       0       0       0       0       0       0     0       0       0       0  
LKRSKO72 139          0 0 10.956       0       0       0       0       0       0       0       0     0       0       0       0  
LKRSKO71 138          0 0 11.224       0       0       0       0       0       0       0       0     0       0       0       0  
LKRSKO52 261          0 0 119.53  30.594   6.075       0       0       0       0       0       0     0       0       0       0  
LKRSKO51 136          0 0  119.6    1.03       0       0       0       0       0       0       0     0       0       0       0  
LKRSKO11 137          0 0 419.71    1.37       0       0       0       0       0       0       0     0       0       0       0  
LKORUN53 301          0 0 120.72       0       0       0       0       0       0       0       0     0       0       0       0  
LKORUN52 300          0 0 120.72       0       0       0       0       0       0       0       0     0       0       0       0  
LKORUN51 299          0 0 120.82   0.724    0.32       0       0       0       0       0       0     0       0       0       0  
LKOR.V51 63           0 0  120.6   8.091  -1.286       0       0       0       0       0       0     0       0       0       0  
LKOPER51 6            0 0  124.6  32.369   3.533       0       0       0       0       0       0     0       0       0       0  
LKOCEV51 89           0 0 116.71  13.646   1.038       0       0       0       0       0       0     0       0       0       0  
LKLECE72 128          0 0  10.82       0       0       0       0       0       0       0       0     0       0       0       0  
LKLECE71 127          0 0  10.82       0       0       0       0       0       0       0       0     0       0       0       0  
LKLECE51 125          0 0 117.91   3.705   0.835       0       0       0       0       0       0     0       0       0       0  
LKLECE21 126          0 0 229.72 0.69999       0       0       0       0       0       0       0     0       0       0       0  
LKIDRI71 305          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LKIDRI51 304          0 0 123.38 118.325  10.884       0       0       0       0       0       0     0       0       0       0  
LKARBI52 177          0 0 120.83       0       0       0       0       0       0       0       0     0       0       0       0  
LKARBI51 176          0 0 120.82       0       0       0       0       0       0       0       0     0       0       0       0  
LKAMNI51 105          0 0 116.92  38.712  -0.672       0       0       0       0       0       0     0       0       0       0  
LJESEN52 295          0 0 117.95       0       0       0       0       0       0       0       0     0       0       0       0  
LJESEN51 243          0 0 117.91   9.604  -1.848       0       0       0       0       0       0     0       0       0       0  
LJEKLA52 294          0 0 117.84 19.4599   4.762       0       0       0       0       0       0     0       0       0       0  
LJEKLA51 293          0 0 118.09   1.111  -0.131       0       0       0       0       0       0     0       0       0       0  
LIL.BI51 9            0 0 125.83  14.186   1.731       0       0       0       0       0       0     0       0       0       0  
LIDRIJ52 19           0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LIDRIJ51 18           0 0 122.76  10.189   3.162       0       0       0       0       0       0     0       0       0       0  
LHUDO 51 135          0 0 117.78   1.202   0.491       0       0       0       0       0       0     0       0       0       0  
LHRAST51 134          0 0 119.16       0       0       0       0       0       0       0       0     0       0       0       0  
LHEZLA72 172          0 0 10.899    0.12       0   -24.9  -0.158       0   -68.3   45.88  -57.02     0       0       0       0  
LHEZLA71 171          0 0   10.9    0.19       0  -44.45  -0.132       0   -68.3 40.2099  -52.02     0       0       0       0  
LHEZLA52 170          0 0 123.85    0.11       0       0       0       0       0       0       0     0       0       0       0  
LHEZLA51 169          0 0 123.76    0.03       0       0       0       0       0       0       0     0       0       0       0  
LHEVUZ73 156          0 0 10.851    0.04       0  -13.57  -0.213       0     -21   20.92  -20.17     0       0       0       0  
LHEVUZ72 155          0 0 10.852    0.04       0  -12.37  -0.239       0     -21 21.4599  -20.41     0       0       0       0  
LHEVUZ71 154          0 0 10.854    0.04       0  -12.48  -0.278       0     -21   21.42 -20.379     0       0       0       0  
LHEVUZ51 153          0 0  120.8    0.21       0       0       0       0       0       0       0     0       0       0       0  
LHEVUH73 160          0 0   10.5    0.13       0  -19.11  -0.926       0     -27 26.7199  -21.76     0       0       0       0  
LHEVUH72 159          0 0 10.518    0.13       0  -18.16  -1.304       0     -27 27.4699 -22.139     0       0       0       0  
LHEVUH71 158          0 0 10.507    0.13       0  -18.82  -1.056       0     -27   26.95  -21.87     0       0       0       0  
LHEVUH51 157          0 0 121.01    0.14       0       0       0       0       0       0       0     0       0       0       0  
LHEVRH71 142          0 0 6.3443    0.04       0  -11.61  -1.448       0     -26   14.79  -17.93     0       0       0       0  
LHEVRH51 143          0 0 119.37    0.04       0       0       0       0       0       0       0     0       0       0       0  
LHESOL71 205          0 0 6.7715    0.02       0    -5.7  -0.424       0   -10.8    9.99   -9.36     0       0       0       0  
LHESOL51 204          0 0  123.5       0       0       0       0       0       0       0       0     0       0       0       0  
LHEOZB73 164          0 0 10.894    0.05       0 -19.219  -1.046       0     -27   26.62 -21.709     0       0       0       0  
LHEOZB72 163          0 0 10.875    0.05       0 -18.799  -0.515       0   -27.1 26.9599 -21.879     0       0       0       0  
LHEOZB71 162          0 0 10.899    0.06       0 -19.809  -1.208       0   -27.1   26.15  -21.48     0       0       0       0  
LHEOZB51 161          0 0 121.08    0.13       0       0       0       0       0       0       0     0       0       0       0  
LHEMBO72 43           0 0 10.839    0.05       0  -15.99  -0.391       0   -20.5   19.86  -19.62     0       0       0       0  
LHEMBO71 42           0 0  10.84    0.08       0 -32.639  -0.636       0     -41   39.47 -39.009     0       0       0       0  
LHEMBO52 41           0 0 120.67       0       0       0       0       0       0       0       0     0       0       0       0  
LHEMBO51 40           0 0 120.69    0.02       0       0       0       0       0       0       0     0       0       0       0  
LHEMAV71 120          0 0 10.568    0.05       0  -10.48  -3.085       0     -20   15.75  -16.83     0       0       0       0  
LHEMAV51 118          0 0 118.05    0.05       0       0       0       0       0       0       0     0       0       0       0  
LHEKRS71 195          0 0 6.8474    0.04       0  -14.67   0.046      -2   -28.1   29.18   -22.7     0       0       0       0  
LHEKRS51 194          0 0 119.53    0.01       0       0       0       0       0       0       0     0       0       0       0  
LHEFOR72 175          0 0 10.667    0.25       0  -46.95  -1.869       0 -59.099   11.08  -56.65     0       0       0       0  
LHEFOR71 174          0 0  10.67    0.23       0 -43.029  -1.993   -13.5 -59.099   12.18  -59.95     0       0       0       0  
LHEFOR51 173          0 0  122.6    0.35       0       0       0       0       0       0       0     0       0       0       0  
LHEFAL73 168          0 0   10.5    0.09       0  -15.94   0.097      -6 -18.299 16.5599  -17.35     0       0       0       0  
LHEFAL72 167          0 0 10.871    0.09       0 -17.219  -0.129      -7   -21.4   10.55  -15.56     0       0       0       0  
LHEFAL71 166          0 0 10.861    0.08       0  -15.89   0.153      -7   -21.4   10.76  -15.82     0       0       0       0  
LHEFAL51 165          0 0 120.95    0.08       0       0       0       0       0       0       0     0       0       0       0  
LHEDRA72 152          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LHEDRA71 151          0 0 6.4823    0.06       0  -20.75   0.606      -9   -25.5 28.4599 -27.209     0       0       0       0  
LHEDRA52 150          0 0 120.52    0.07       0       0       0       0       0       0       0     0       0       0       0  
LHEDRA51 149          0 0 120.43    0.21       0       0       0       0       0       0       0     0       0       0       0  
LHEDOB74 203          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LHEDOB73 202          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LHEDOB72 201          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LHEDOB71 200          0 0 11.522    0.06       0  -12.37 -17.136     -12     -40      41 -39.139     0       0       0       0  
LHEDOB51 196          0 0 123.82    0.01       0       0       0       0       0       0       0     0       0       0       0  
LHEBRE71 240          0 0 10.771    0.05       0  -21.91  -1.509      -4   -42.7   36.59 -31.129     0       0       0       0  
LHEBRE51 239          0 0 119.72       0       0       0       0       0       0       0       0     0       0       0       0  
LHEBOS71 146          0 0 6.4268    0.04       0   -9.84   0.322      -2   -27.4   15.83  -17.85     0       0       0       0  
LHEBOS51 144          0 0 119.42       0       0       0       0       0       0       0       0     0       0       0       0  
LHEART71 148          0 0 6.4266    0.04       0  -15.02   0.155      -4     -28   29.03  -22.65     0       0       0       0  
LHEART51 147          0 0 119.35    0.03       0       0       0       0       0       0       0     0       0       0       0  
LGROSU51 87           0 0 117.46 37.7339  10.204       0       0       0       0       0       0     0       0       0       0  
LGOTNA52 101          0 0 117.61       0       0       0       0       0       0       0       0     0       0       0       0  
LGOTNA51 100          0 0  117.3  24.947   5.327       0       0       0       0       0       0     0       0       0       0  
LGORIC51 33           0 0 123.49  19.573   1.973       0       0       0       0       0       0     0       0       0       0  
LFN9__2A FicYNode3wT  1 0  226.7    0.34       0       0       0       0       0       0       0     0       0       0       0  
LFN8__2A FicYNode3wT  1 0 227.56    0.29       0       0       0       0       0       0       0     0       0       0       0  
LFN7__2A FicYNode3wT  1 0 227.59     0.3       0       0       0       0       0       0       0     0       0       0       0  
LFN6__1A FicYNode3wT  1 0 400.59    0.24       0       0       0       0       0       0       0     0       0       0       0  
LFN5__1A FicYNode3wT  1 0 419.61    0.25       0       0       0       0       0       0       0     0       0       0       0  
LFN4__1A FicYNode3wT  1 0 419.56    0.25       0       0       0       0       0       0       0     0       0       0       0  
LFN3__2A FicYNode3wT  1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
LFN2__2A FicYNode3wT  1 0  239.7    1.61       0       0       0       0       0       0       0     0       0       0       0  
LFN1__1A FicYNode3wT  1 0 435.03    0.14       0       0       0       0       0       0       0     0       0       0       0  
LFN19_2A FicYNode3wT  1 0 247.37  103.76       0       0       0       0       0       0       0     0       0       0       0  
LFN18_2A FicYNode3wT  1 0 232.08  107.13       0       0       0       0       0       0       0     0       0       0       0  
LFN17_1A FicYNode3wT  1 0 414.08    1.15       0       0       0       0       0       0       0     0       0       0       0  
LFN16_1A FicYNode3wT  1 0 413.13    0.51       0       0       0       0       0       0       0     0       0       0       0  
LFN15_2A FicYNode3wT  1 0 231.93    0.34       0       0       0       0       0       0       0     0       0       0       0  
LFN14_2A FicYNode3wT  1 0 231.86     0.3       0       0       0       0       0       0       0     0       0       0       0  
LFN13_1A FicYNode3wT  1 0 397.43    0.22       0       0       0       0       0       0       0     0       0       0       0  
LFN12_1A FicYNode3wT  1 0 417.36    0.11       0       0       0       0       0       0       0     0       0       0       0  
LFN11_1A FicYNode3wT  1 0 419.58       1       0       0       0       0       0       0       0     0       0       0       0  
LFN10_2A FicYNode3wT  1 0 226.71    0.34       0       0       0       0       0       0       0     0       0       0       0  
LENPDI51 34           0 0 124.53   7.176   0.784       0       0       0       0       0       0     0       0       0       0  
LENPDE51 14           0 0 124.51   2.794   0.964       0       0       0       0       0       0     0       0       0       0  
LDRAVO51 287          0 0 120.46   1.865   1.052       0       0       0       0       0       0     0       0       0       0  
LDOMZA51 106          0 0 117.23  31.682  13.782       0       0       0       0       0       0     0       0       0       0  
LDOBRA71 57           0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LDOBRA53 56           0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LDOBRA52 55           0 0 120.04 21.7579   2.064       0       0       0       0       0       0     0       0       0       0  
LDOBRA51 54           0 0 120.59   3.515   0.368       0       0       0       0       0       0     0       0       0       0  
LDOBLA53 199          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LDOBLA52 198          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LDOBLA51 197          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LDIVAC74 28           0 0 11.419       0       0       0       0       0       0       0       0     0       0       0       0  
LDIVAC73 32           0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LDIVAC72 27           0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LDIVAC71 26           0 0  11.44       0       0       0       0       0       0       0       0     0       0       0       0  
LDIVAC52 24           0 0 124.53 7.39500    1.53       0       0       0       0       0       0     0       0       0       0  
LDIVAC51 25           0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LDIVAC22 22           0 0 233.93    4.65       0       0       0       0       0       0       0     0       0       0       0  
LDIVAC21 23           0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
LDIVAC12 21           0 0 414.86    1.47       0       0       0       0       0       0       0     0       0       0       0  
LDIVAC11 20           0 0  419.9       2       0       0       0       0       0       0       0     0       0       0       0  
LDEKAN51 5            0 0  124.5  14.408  -0.146       0       0       0       0       0       0     0       0       0       0  
LCRNUC51 111          0 0 117.89  23.208    4.46       0       0       0       0       0       0     0       0       0       0  
LCRNOM51 103          0 0 117.06  10.688   3.418       0       0       0       0       0       0     0       0       0       0  
LCIRKO72 229          0 0 11.806       0       0       0       0       0       0       0       0     0       0       0       0  
LCIRKO71 228          0 0 11.077       0       0       0       0       0       0       0       0     0       0       0       0  
LCIRKO51 226          0 0 123.62  105.84       0       0       0       0       0       0       0     0       0       0       0  
LCIRKO21 227          0 0 222.78   89.38       0       0       0       0       0       0       0     0       0       0       0  
LCHEAV51 15           0 0 123.75    0.01       0       0       0       0       0       0       0     0       0       0       0  
LCERKN53 11           0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LCERKN52 10           0 0 123.37   5.383   1.971       0       0       0       0       0       0     0       0       0       0  
LCERKN51 116          0 0 116.68  14.636   4.062       0       0       0       0       0       0     0       0       0       0  
LCENTE52 110          0 0 118.07  14.321    1.48       0       0       0       0       0       0     0       0       0       0  
LCENTE51 109          0 0 117.86 21.9389   3.514       0       0       0       0       0       0     0       0       0       0  
LBRSLJ51 99           0 0 117.75 26.1959    3.85       0       0       0       0       0       0     0       0       0       0  
LBREZI51 258          0 0 119.71  11.552   0.579       0       0       0       0       0       0     0       0       0       0  
LBREST77 286          0 0  12.49       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST76 285          0 0  12.49       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST75 284          0 0  11.48    0.86  -1.109       0       0       0       0       0       0     0       0       0       0  
LBREST74 283          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST73 282          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST72 281          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST71 280          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST55 279          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST54 278          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST53 277          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST52 276          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LBREST51 275          0 0 119.48   7.963  -0.472       0       0       0       0       0       0     0       0       0       0  
LBREG 51 65           0 0 122.95  10.336   3.045       0       0       0       0       0       0     0       0       0       0  
LBOSTA51 145          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LBOHIN51 257          0 0 118.03   0.654  -1.178       0       0       0       0       0       0     0       0       0       0  
LBEZIG51 113          0 0 117.81 25.1399    4.43       0       0       0       0       0       0     0       0       0       0  
LBERIC73 83           0 0 10.861       0       0       0       0       0       0       0       0     0       0       0       0  
LBERIC72 82           0 0 10.862       0       0       0       0       0       0       0       0     0       0       0       0  
LBERIC71 81           0 0 31.546       0       0       0       0       0       0       0       0     0       0       0       0  
LBERIC51 79           0 0 118.32   1.212   0.542       0       0       0       0       0       0     0       0       0       0  
LBERIC21 80           0 0 230.48     0.6       0       0       0       0       0       0       0     0       0       0       0  
LBERIC11 78           0 0 416.63    3.34       0       0       0       0       0       0       0     0       0       0       0  
LAVCE 71 17           0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
LAVCE 51 16           0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
LAJDOV51 8            0 0 123.75   17.33   1.556       0       0       0       0       0       0     0       0       0       0  
##ZHR
HZERJA21 338          0 0 234.37    0.57       0       0       0       0       0       0       0     0       0       0       0  
HZERJA12 336          0 0 423.85 197.371  -8.813       0       0       0       0       0       0     0       0       0       0  
HZERJA11 337          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
HZAKUC71 354          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HZAKUC21 353          0 0 251.41 -14.667 -16.224       0       0       0       0       0       0     0       0       0       0  
HVELEB11 389          0 2 424.95  -3.671 -18.134   14.85 152.979   14.85    -276     160    -100     0       0       0       0  
HTUMBR11 333          0 0 421.66 276.347 36.6129       0       0       0       0       0       0     0       0       0       0  
HTESIS21 386          0 2 242.96  72.841  12.102 -125.26  -0.905       6    -420       0    -300     0       0       0       0  
HTEPLO73 368          0 0 12.059       0       0       0       0       0       0       0       0     0       0       0       0  
HTEPLO72 367          0 0 12.027       0       0       0       0       0       0       0       0     0       0       0       0  
HTEPLO71 366          0 0 12.027       0       0       0       0       0       0       0       0     0       0       0       0  
HTEPLO52 364          0 0 131.65   19.77  -0.151       0       0       0       0       0       0     0       0       0       0  
HTEPLO51 363          0 0 131.25  56.507  -0.966       0       0       0       0       0       0     0       0       0       0  
HTEPLO21 365          0 2  241.5     0.3       0 -135.58 26.2129       3    -210      30    -150     0       0       0       0  
HSUSAK71 393          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HSUSAK51 392          0 0 128.41 16.0599  -0.817       0       0       0       0       0       0     0       0       0       0  
HSISAK71 387          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HSENJ 21 388          0 0 243.48 -82.971  30.139       0       0       0       0       0       0     0       0       0       0  
HRIJEK71 384          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HRIJEK51 381          0 0  128.2  22.698  -1.961       0       0       0       0       0       0     0       0       0       0  
HRIJEK22 383          0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
HRIJEK21 382          0 0 242.03       0       0       0       0       0       0       0       0     0       0       0       0  
HPOREC51 361          0 0 128.99  19.645  -6.478       0       0       0       0       0       0     0       0       0       0  
HPLOMI71 372          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HPLAT 21 391          0 0 245.14 -19.242 -25.021       0       0       0       0       0       0     0       0       0       0  
HPEHLI73 312          0 0   11.7       0       0       0       0       0       0       0       0     0       0       0       0  
HPEHLI72 311          0 0 11.701       0       0       0       0       0       0       0       0     0       0       0       0  
HPEHLI71 315          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HPEHLI51 309          0 0 128.03  25.832  -4.595       0       0       0       0       0       0     0       0       0       0  
HPEHLI21 310          0 0  241.5    1.33       0       0       0       0       0       0       0     0       0       0       0  
HPAZIN51 362          0 0 130.42  12.719   0.719       0       0       0       0       0       0     0       0       0       0  
HORLOV21 390          0 2 251.55    0.02       0   -1.02  -0.987       9    -237      90    -105     0       0       0       0  
HNEDEL51 335          0 0 121.34  40.022   3.707       0       0       0       0       0       0     0       0       0       0  
HMRACL21 347          0 0 239.53  90.373  -2.345       0       0       0       0       0       0     0       0       0       0  
HMELIN74 328          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HMELIN73 327          0 0 33.003       0       0       0       0       0       0       0       0     0       0       0       0  
HMELIN72 326          0 0 11.788       0       0       0       0       0       0       0       0     0       0       0       0  
HMELIN71 325          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HMELIN52 323          0 0 129.01  30.004 -59.433       0       0       0       0       0       0     0       0       0       0  
HMELIN51 324          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
HMELIN24 319          0 0 242.03    0.11       0       0       0       0       0       0       0     0       0       0       0  
HMELIN23 322          0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
HMELIN22 321          0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
HMELIN21 320          0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
HMELIN13 316          0 0  425.2    0.39       0       0       0       0       0       0       0     0       0       0       0  
HMELIN12 318          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
HMELIN11 317          0 0 419.01       0       0       0       0       0       0       0       0     0       0       0       0  
HMEDUR21 343          0 0 242.11  58.069  11.879       0       0       0       0       0       0     0       0       0       0  
HMATUL51 334          0 0 128.08  16.604  -0.236       0       0       0       0       0       0     0       0       0       0  
HLOVRA71 378          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HLOVRA51 377          0 0 128.91   2.089   1.275       0       0       0       0       0       0     0       0       0       0  
HKONJS72 358          0 0 34.221       0       0       0       0       0       0       0       0     0       0       0       0  
HKONJS71 357          0 0 34.221       0       0       0       0       0       0       0       0     0       0       0       0  
HKONJS21 356          0 0 251.11 -12.982 -14.205       0       0       0       0       0       0     0       0       0       0  
HKONJS11 355          0 0 434.99    0.31       0       0       0       0       0       0       0     0       0       0       0  
HKATOR51 306          0 0 126.77     6.2  -1.776       0       0       0       0       0       0     0       0       0       0  
HFN30_2A FicYNode3wT  1 0 252.66    0.18       0       0       0       0       0       0       0     0       0       0       0  
HFN29_2A FicYNode3wT  1 0 251.99    0.19       0       0       0       0       0       0       0     0       0       0       0  
HFN28_2A FicYNode3wT  1 0 251.99    0.19       0       0       0       0       0       0       0     0       0       0       0  
HFN27_1A FicYNode3wT  1 0 434.55     0.3       0       0       0       0       0       0       0     0       0       0       0  
HFN26_1A FicYNode3wT  1 0 434.55    0.31       0       0       0       0       0       0       0     0       0       0       0  
HFN25_2A FicYNode3wT  1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
HFN24_2A FicYNode3wT  1 0 246.98    0.17       0       0       0       0       0       0       0     0       0       0       0  
HFN23_1A FicYNode3wT  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
HFN22_1A FicYNode3wT  1 0 419.08    0.29       0       0       0       0       0       0       0     0       0       0       0  
HFN21_2A FicYNode3wT  1 0 245.16    0.18       0       0       0       0       0       0       0     0       0       0       0  
HFN20_2A FicYNode3wT  1 0 245.15    0.18       0       0       0       0       0       0       0     0       0       0       0  
HERNES12 340          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
HERNES11 339          0 0 416.88 195.803 80.7409       0       0       0       0       0       0     0       0       0       0  
HDUBRO21 351          0 2 245.05    0.09       0 -118.04  -5.723       3    -130      40     -50     0       0       0       0  
HDAKOV21 341          0 0 237.76  86.714 25.4599       0       0       0       0       0       0     0       0       0       0  
HBUZET71 375          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
HBUZET52 374          0 0 130.39       0       0       0       0       0       0       0       0     0       0       0       0  
HBUZET51 373          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
HBUTON51 376          0 0 130.38   7.138  -0.261       0       0       0       0       0       0     0       0       0       0  
HBUJE 52 308          0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
HBUJE 51 307          0 0 125.79  11.327  -1.042       0       0       0       0       0       0     0       0       0       0  
HBRINJ21 385          0 0 244.19 4.79500  -7.892       0       0       0       0       0       0     0       0       0       0  
HBILIC22 380          0 0 251.51       0       0       0       0       0       0       0       0     0       0       0       0  
HBILIC21 379          0 0 252.31  14.695  -12.94       0       0       0       0       0       0     0       0       0       0  
##ZBA
WZENIC21 582          0 0  241.8 106.613  29.497       0       0       0       0       0       0     0       0       0       0  
WVISEG71 560          0 0 32.259       0       0       0       0       0       0       0       0     0       0       0       0  
WVISEG21 559          0 0 236.24    0.06       0       0       0       0       0       0       0     0       0       0       0  
WVISEG11 558          0 0 418.69 -22.923  -7.214       0       0       0       0       0       0     0       0       0       0  
WUGLJE11 557          0 2  418.1 96.7999  47.282 -254.89   0.999       3    -280      80    -180     0       0       0       0  
WTUZLA22 580          0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
WTUZLA21 579          0 0 241.61 107.474  25.888       0       0       0       0       0       0     0       0       0       0  
WTUZLA12 578          0 0 421.47    1.37       0       0       0       0       0       0       0     0       0       0       0  
WTUZLA11 577          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
WTREBI21 567          0 0 244.62  -55.07  17.292       0       0       0       0       0       0     0       0       0       0  
WTREBI11 566          0 0 428.63     0.3       0       0       0       0       0       0       0     0       0       0       0  
WTETUZ22 584          0 2 241.82    0.23       0 -183.96   8.697       3    -280      80    -180     0       0       0       0  
WTETUZ21 583          0 2  241.5  57.126  15.872 -314.07       0       6    -420       0    -300     0       0       0       0  
WTEKAK21 585          0 2 243.17    0.27       0 -205.17  24.589       3    -220      30    -150     0       0       0       0  
WSTANA11 586          0 2 421.26    0.66       0 -276.11   9.212       3    -280      80    -180     0       0       0       0  
WSARAJ21 569          0 0 235.63    0.02       0       0       0       0       0       0       0     0       0       0       0  
WSARAJ12 568          0 0 425.89  49.861   26.33       0       0       0       0       0       0     0       0       0       0  
WSARAJ11 574          0 0    426  55.062 33.8139       0       0       0       0       0       0     0       0       0       0  
WPRIJE21 556          0 0 242.52  27.835 28.4279       0       0       0       0       0       0     0       0       0       0  
WMOSTA71 564          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
WMOSTA22 563          0 0 245.49  26.771   7.542       0       0       0       0       0       0     0       0       0       0  
WMOSTA21 571          0 0  245.2  56.887  96.425       0       0       0       0       0       0     0       0       0       0  
WMOSTA11 562          0 0 429.88    0.26       0       0       0       0       0       0       0     0       0       0       0  
WKAKAN21 572          0 0 243.59  86.848 -35.539       0       0       0       0       0       0     0       0       0       0  
WJAJCE21 581          0 0 241.09 28.1279  37.903       0       0       0       0       0       0     0       0       0       0  
WJABLA21 573          0 0 244.49 -146.89  19.264       0       0       0       0       0       0     0       0       0       0  
WGRADA21 565          0 0 238.57  69.419  21.252       0       0       0       0       0       0     0       0       0       0  
WGACKO11 570          0 2 429.57    0.16       0    0.57     0.5       3    -280      80    -180     0       0       0       0  
WFN43_1A FicYNode3wT  1 0 409.63    0.08       0       0       0       0       0       0       0     0       0       0       0  
WBIHAC21 575          0 0 242.44  22.048   1.883       0       0       0       0       0       0     0       0       0       0  
WBANJA11 576          0 0 418.96 246.414  42.174       0       0       0       0       0       0     0       0       0       0  
##ZAT
OZURND11 444          0 0 416.15  -10.63 -75.525       0       0       0       0       0       0     0       0       0       0  
OZELTW21 476          0 0 233.24  47.358  -9.142       0       0       0       0       0       0     0       0       0       0  
OZELL 72 454          0 0 30.971       0       0       0       0       0       0       0       0     0       0       0       0  
OZELL 71 453          0 0 30.971       0       0       0       0       0       0       0       0     0       0       0       0  
OZELL 21 452          0 0 228.06 -858.88  79.829       0       0       0       0       0       0     0       0       0       0  
OZELL 11 451          0 2 407.73    0.14       0  -60.52 -16.497       3    -200    5000   -5000     0       0       0       0  
OWIENS73 421          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
OWIENS72 418          0 0 30.573       0       0       0       0       0       0       0       0     0       0       0       0  
OWIENS71 417          0 0 30.573       0       0       0       0       0       0       0       0     0       0       0       0  
OWIENS21 416          0 0 233.22 229.306 68.6819       0       0       0       0       0       0     0       0       0       0  
OWIENS11 415          0 0 413.67 -962.16 219.466       0       0       0       0       0       0     0       0       0       0  
OWESTT71 464          0 0 31.926       0       0       0       0       0       0       0       0     0       0       0       0  
OWESTT22 462          0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
OWESTT21 461          0 0 235.73  -168.6  44.604       0       0       0       0       0       0     0       0       0       0  
OWESTT11 463          0 0 417.33    0.56       0       0       0       0       0       0       0     0       0       0       0  
OWEISS21 426          0 0  232.5 113.142 -27.801       0       0       0       0       0       0     0       0       0       0  
OVSS_V22 472          0 0  231.7    0.49       0       0       0       0       0       0       0     0       0       0       0  
OVSS_V21 471          0 0  231.7    0.49       0       0       0       0       0       0       0     0       0       0       0  
OVSS_K12 469          0 0 415.28    0.01       0       0       0       0       0       0       0     0       0       0       0  
OVSS_K11 468          0 0 415.09       0       0       0       0       0       0       0       0     0       0       0       0  
OVILL 71 475          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
OVILL 22 474          0 0  231.7       0       0       0       0       0       0       0       0     0       0       0       0  
OVILL 21 473          0 0  231.7       0       0       0       0       0       0       0       0     0       0       0       0  
OTHAUR21 458          0 0 230.29 150.487  86.902       0       0       0       0       0       0     0       0       0       0  
OTERNI71 414          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
OTERNI22 413          0 0  231.5 67.4649   -8.01       0       0       0       0       0       0     0       0       0       0  
OTERNI21 412          0 0 230.86 204.239  34.458       0       0       0       0       0       0     0       0       0       0  
OTAUER73 442          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
OTAUER72 439          0 0 30.487       0       0       0       0       0       0       0       0     0       0       0       0  
OTAUER71 438          0 0 30.487       0       0       0       0       0       0       0       0     0       0       0       0  
OTAUER22 437          0 0    232   12.74       0       0       0       0       0       0       0     0       0       0       0  
OTAUER21 436          0 0 232.13   11.65       0       0       0       0       0       0       0     0       0       0       0  
OTAUER11 435          0 0 406.94    1.54       0       0       0       0       0       0       0     0       0       0       0  
OSUDBU11 423          0 0 414.35 73.9049 72.5059       0       0       0       0       0       0     0       0       0       0  
OSTRAS21 457          0 0 228.29 152.756 21.7199       0       0       0       0       0       0     0       0       0       0  
OSILZ 22 460          0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
OSILZ 21 459          0 2 236.69    0.14       0 -132.25   0.542    9999   -9999    9999   -9999     0       0       0       0  
OSCHWA11 477          0 0 407.25 -14.272  -2.373       0       0       0       0       0       0     0       0       0       0  
OSARAS11 443          0 0  415.2 -6.2560 20.7029       0       0       0       0       0       0     0       0       0       0  
OSALZB21 449          0 0 227.03 393.456 -43.587       0       0       0       0       0       0     0       0       0       0  
OSALZB11 450          0 0 412.78       0       0       0       0       0       0       0       0     0       0       0       0  
OROSEG21 409          0 2 228.53    0.17       0 459.589     -48 459.589     -80      16     -48     0       0       0       0  
OOSTST11 424          0 0 416.16 152.154 -11.479       0       0       0       0       0       0     0       0       0       0  
OOBERS74 404          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
OOBERS73 400          0 0 30.451       0       0       0       0       0       0       0       0     0       0       0       0  
OOBERS72 399          0 0 30.451       0       0       0       0       0       0       0       0     0       0       0       0  
OOBERS71 398          0 0 30.451       0       0       0       0       0       0       0       0     0       0       0       0  
OOBERS21 397          0 0 233.74 -112.29 -37.238       0       0       0       0       0       0     0       0       0       0  
OOBERS11 396          0 0 412.42    0.44       0       0       0       0       0       0       0     0       0       0       0  
ONEUSI21 425          0 0 232.93 141.913 -27.033       0       0       0       0       0       0     0       0       0       0  
OMELLA12 467          0 0 415.28       0       0       0       0       0       0       0       0     0       0       0       0  
OMELLA11 466          0 2 414.73       0       0    5.22 -27.943    5.22    -840     100    -210     0       0       0       0  
OLIENZ72 432          0 0  29.91       0       0       0       0       0       0       0       0     0       0       0       0  
OLIENZ71 431          0 0  29.91       0       0       0       0       0       0       0       0     0       0       0       0  
OLIENZ22 430          0 0 230.17    1.63       0       0       0       0       0       0       0     0       0       0       0  
OLIENZ21 429          0 0 229.27 -1065.4  91.314       0       0       0       0       0       0     0       0       0       0  
OLIENZ11 428          0 0 405.29     0.1       0       0       0       0       0       0       0     0       0       0       0  
OKLEDE21 422          0 0 233.21  25.234   3.821       0       0       0       0       0       0     0       0       0       0  
OKAPRU11 478          0 0 406.95 -365.65   3.471       0       0       0       0       0       0     0       0       0       0  
OKAINA71 395          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
OKAINA11 394          0 0 415.21 308.564 41.3069       0       0       0       0       0       0     0       0       0       0  
OHESSE71 411          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
OHESSE21 410          0 0 232.36 189.199   2.261       0       0       0       0       0       0     0       0       0       0  
OGREUT21 470          0 0  229.5  -55.05  -11.82       0       0       0       0       0       0     0       0       0       0  
OFN42_1A FicYNode3wT  1 0 425.68    0.65       0       0       0       0       0       0       0     0       0       0       0  
OFN41_1A FicYNode3wT  1 0 412.95    0.66       0       0       0       0       0       0       0     0       0       0       0  
OFN40_1A FicYNode3wT  1 0 412.95    0.66       0       0       0       0       0       0       0     0       0       0       0  
OFN39_1A FicYNode3wT  1 0 406.49    2.59       0       0       0       0       0       0       0     0       0       0       0  
OFN38_1A FicYNode3wT  1 0 406.49    2.59       0       0       0       0       0       0       0     0       0       0       0  
OFN37_1A FicYNode3wT  1 0  398.8    0.62       0       0       0       0       0       0       0     0       0       0       0  
OFN36_1A FicYNode3wT  1 0  398.8    0.62       0       0       0       0       0       0       0     0       0       0       0  
OFN35_1A FicYNode3wT  1 0 407.63    1.11       0       0       0       0       0       0       0     0       0       0       0  
OFN34_1A FicYNode3wT  1 0 407.63    1.11       0       0       0       0       0       0       0     0       0       0       0  
OFN33_1A FicYNode3wT  1 0 406.01    0.32       0       0       0       0       0       0       0     0       0       0       0  
OFN32_1A FicYNode3wT  1 0 406.02    0.64       0       0       0       0       0       0       0     0       0       0       0  
OFN31_1A FicYNode3wT  1 0 406.02    0.64       0       0       0       0       0       0       0     0       0       0       0  
OFEIST21 408          0 2 230.41    3.75       0 -45.919   3.161       6     -88      16     -48     0       0       0       0  
OERNST21 427          0 2 233.69       0       0   62.24 -11.907    9999   -9999    9999   -9999     0       0       0       0  
OBISAM23 448          0 0 228.63       0       0       0       0       0       0       0       0     0       0       0       0  
OBISAM22 447          0 0 228.63       0       0       0       0       0       0       0       0     0       0       0       0  
OBISAM21 446          0 2 233.39    1.63       0  -275.3  67.848    9999   -9999    9999   -9999     0       0       0       0  
OBISAM11 445          0 2 415.69    0.47       0 -385.66   6.644    9999   -9999    9999   -9999     0       0       0       0  
##ZRO
RNADAB11 545          0 2 416.79    0.07       0 -116.58  -4.891    9999   -9999    9999   -9999     0       0       0       0  
RARAD 11 546          0 2 416.16    0.04       0 64.0899   1.096    9999   -9999    9999   -9999     0       0       0       0  
##ZSK
QGABCI11 547          0 2 413.73    0.48       0 -377.42 16.3729    9999   -9999    9999   -9999     0       0       0       0  
##ZDE
DMEMMI21 548          0 2  241.6    0.46       0  106.51 -40.365    9999   -9999    9999   -9999     0       0       0       0  
DLEUPO21 550          0 0 227.84       0       0       0       0       0       0       0       0     0       0       0       0  
DLEUPO11 549          0 2 414.26    0.48       0 246.059 -18.223    9999   -9999    9999   -9999     0       0       0       0  
DBURS 23 630          0 0 226.98       0       0       0       0       0       0       0       0     0       0       0       0  
DBURS 22 629          0 0 226.98       0       0       0       0       0       0       0       0     0       0       0       0  
DBURS 21 628          0 2 239.36    0.93       0 224.509 -38.353    9999   -9999    9999   -9999     0       0       0       0  
DBURS 11 627          0 2 412.69    0.04       0   -29.9  42.782    9999   -9999    9999   -9999     0       0       0       0  
##ZME
0ME_PO11 555          0 2 427.25     0.3       0 203.929  24.757    9999   -9999    9999   -9999     0       0       0       0  
0ME_HE22 551          0 2 237.66    0.02       0 17.2099  37.776    9999   -9999    9999   -9999     0       0       0       0  
0ME_HE21 553          0 2 233.83    0.95       0  127.51  73.995    9999   -9999    9999   -9999     0       0       0       0  
0ME_HE12 552          0 0 432.11       0       0       0       0       0       0       0       0     0       0       0       0  
0ME_HE11 554          0 0 425.14       0       0       0       0       0       0       0       0     0       0       0       0  
##ZHU
MTOPON11 606          0 0 414.55 114.507 77.8109       0       0       0       0       0       0     0       0       0       0  
MSZOMB12 593          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
MSZOMB11 592          0 0 415.24 176.246 129.878       0       0       0       0       0       0     0       0       0       0  
MSZOLN22 614          0 0 227.81    0.67       0       0       0       0       0       0       0     0       0       0       0  
MSZOLN21 613          0 2 224.82       0       0  223.72  -3.532    9999   -9999    9999   -9999     0       0       0       0  
MSZOLN11 612          0 0 414.34    0.01       0       0       0       0       0       0       0     0       0       0       0  
MSZIGE11 622          0 0 415.09 203.865  11.064       0       0       0       0       0       0     0       0       0       0  
MSANDO11 611          0 0 414.16 162.629 36.8289       0       0       0       0       0       0     0       0       0       0  
MPERKA12 620          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
MPERKA11 619          0 0 414.79  104.66 32.2729       0       0       0       0       0       0     0       0       0       0  
MPECS 12 588          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
MPECS 11 587          0 0 414.47  117.75 93.2119       0       0       0       0       0       0     0       0       0       0  
MPAKS 71 605          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
MPAKS 12 604          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
MPAKS 11 603          0 2 414.33 236.271  -0.937 -1424.3  192.21       9   -1500     450    -450     0       0       0       0  
MOROSZ21 598          0 0 231.01 126.281  24.732       0       0       0       0       0       0     0       0       0       0  
MOCSA 21 618          0 2 231.57       0       0 77.1999  29.039    9999   -9999    9999   -9999     0       0       0       0  
MMARTO22 601          0 0 231.77    0.21       0       0       0       0       0       0       0     0       0       0       0  
MMARTO21 600          0 0 231.77    0.21       0       0       0       0       0       0       0     0       0       0       0  
MMARTO11 599          0 0 415.53    0.54       0       0       0       0       0       0       0     0       0       0       0  
MLITER11 594          0 0 414.81  216.62 50.0379       0       0       0       0       0       0     0       0       0       0  
MKEREP11 621          0 0 412.42 206.962 29.5639       0       0       0       0       0       0     0       0       0       0  
MHEVIZ13 591          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
MHEVIZ12 590          0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
MHEVIZ11 589          0 0 417.74 154.732 38.5499       0       0       0       0       0       0     0       0       0       0  
MGYOR 21 597          0 0 232.03  31.334  -4.368       0       0       0       0       0       0     0       0       0       0  
MGYOR 11 596          0 0 413.45 310.085 120.473       0       0       0       0       0       0     0       0       0       0  
MGONYU11 595          0 2 412.42    3.04       0 -386.94  76.095       3    -433     150    -150     0       0       0       0  
MGOD  22 609          0 0 226.48       0       0       0       0       0       0       0       0     0       0       0       0  
MGOD  21 608          0 0 226.48       0       0       0       0       0       0       0       0     0       0       0       0  
MGOD  11 607          0 2 411.79 219.954 -12.979 -168.27 43.9199    9999   -9999    9999   -9999     0       0       0       0  
MDUME 71 617          0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
MDUME 21 616          0 2  232.3 196.122 87.7529    -7.8   4.103       6    -470     300    -300     0       0       0       0  
MBICSK11 602          0 0 415.04 240.927  11.775       0       0       0       0       0       0     0       0       0       0  
MBEKES11 615          0 0 415.91 168.557 31.0189       0       0       0       0       0       0     0       0       0       0  
MALBER11 610          0 0 414.05 -385.33  73.997       0       0       0       0       0       0     0       0       0       0  
##ZRS
JVARDI21 624          0 2 233.88    0.07       0    7.89 74.9329    9999   -9999    9999   -9999     0       0       0       0  
JVARDI11 625          0 0 425.24       0       0       0       0       0       0       0       0     0       0       0       0  
JSUBOT11 626          0 2 410.76     0.1       0 -114.69  106.48    9999   -9999    9999   -9999     0       0       0       0  
JSMITR11 623          0 2 412.39    0.48       0 -278.89 219.488    9999   -9999    9999   -9999     0       0       0       0  
##ZIT
IAVAV121 AC.BELT NK   0 0 230.76       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IABSV121 AC.BERTOLI   0 0 226.94   182.7    63.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IABAV121 ACC. BZ NK   0 0 237.81       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAEPT111 ACEA LEYNI   0 2 401.57     0.1     0.0  -303.7   139.5  -237.0     0.0   187.9  -283.8   5.0   392.0
IACBV121 AC.VALB.BZ   0 0 237.81    13.8     4.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVBV121 AC.VALB.VI   0 0 230.77    15.6    -5.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVEV121 AC.VEN.220   0 0 232.19    12.5   -20.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IADSV111 ADRIA SUD    0 0 405.51   51.83    16.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IALQV121 AIRLIQ.VR    0 0 233.32    17.7   -12.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAQAV121 AIRL.VR NK   0 0 233.30    0.04     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IALAV121 ALA          0 2 234.74    0.56     0.0   -37.0    -8.2   -10.0     0.0    32.0   -33.4   6.0    50.0
IAROVA21 ARCO         0 0 235.85    88.5    25.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IISPM111 ARVEDI ST    0 0 401.66    99.4    78.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVITA21 AVISE        0 0 235.38       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAZTVA21 AZOTATI      0 0 231.67     0.3    -0.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBAGM111 BAGGIO       0 0 404.16  225.84    54.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBAGM121 BAGGIO       0 0 235.27    0.08     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBAGM122 BAGGIO       0 0 234.97    0.06     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBALT121 BALZOLA      0 0 233.19    26.7    11.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IABEV121 BELTRAME     0 0 230.76   135.8    -1.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBLVMA2Z BELVISO      0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBIET121 BIELLA EST   0 0 232.01   47.09    32.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBIST121 BISTAGNO     0 0 231.73   39.46    17.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBISTA21 BISTAGNO     0 0 231.73     3.2     2.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBOAV121 BOAZZO       0 2 238.01    0.15     0.0   -84.9   -12.4   -10.0     0.0    40.0   -44.2   4.0    90.0
IBZEVA21 BOLZANO      0 0 237.22   -24.3    15.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBVSV121 BORGOVALSU   0 0 232.30    27.1    -1.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBOVM111 BOVISIO      0 0 405.08 82.3299   -10.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBOVM112 BOVISIO      0 0 404.83  244.82   -38.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVEAM121 BRUGH. AL    0 0 234.57    0.22     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRUM111 BRUGHERIO    0 0 404.94  271.17   -20.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRUM121 BRUGHERIO    0 0 234.74    0.12     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRUM122 BRUGHERIO    0 0 234.90    0.18     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBUIV121 BUIA         0 0 227.03    0.05     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBULM111 BULCIAGO     0 0 404.35  389.72    63.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBUSVA21 BUSSOL. SS   0 0 233.49   181.3    12.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAGMA11 CAGNO        0 0 405.57  158.61     9.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAMV111 CAMIN        0 0 404.81  225.69   -22.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAMV121 CAMIN        0 0 232.17   119.5    11.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAMV12M CAMIN        0 0 230.29       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICCHT121 CAMPOCHIES   0 0 233.13    42.6     5.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMOM12Z CAMPO MORO   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMPTA21 CAMPOROSSO   0 0 234.87    78.3     9.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMPTA22 CAMPOROSSO   0 0 235.37    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAOM111 CAORSO       0 0 402.26   279.3   -29.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICARV121 CARDANO      0 0 237.97  -26.74   -36.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICRCV121 CARDANO CE   0 2 237.93       0     0.0   -70.5    27.2   -30.0     0.0    60.4   -81.1   4.0    96.0
ICRCV122 CARDANO CE   0 2 237.96       0     0.0   -23.2     5.3   -10.0     0.0    23.0   -27.5   4.0    32.0
ICAKV121 CARDANO NK   0 0 237.82    0.06     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSNT111 CASANOVA     0 0 403.79  161.73    47.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSNT121 CASANOVA     0 0 233.49    1.77     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILCZMA11 CASELLA ST   0 0 402.17   28.32     3.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSSM111 CASSANO      0 0 404.61       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSSM211 CASSANO      0 2 404.58    0.01     0.0  -253.4    52.0  -125.0     0.0    71.4  -151.9   4.0   253.1
ICSSM311 CASSANO      0 0 404.60    0.12     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSSM121 CASSANO      0 2 235.04       0     0.0  -117.5    45.0  -129.0     0.0   110.4  -265.8   5.0   230.0
ICSSM22Z CASSANO      0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSSMA21 CASSANO      0 0 235.10    0.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSAMA21 CASSANO CS   0 0 235.06       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAGV121 CASTEGNERO   0 0 231.74   31.52     9.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICBEV121 CASTELBELL   0 2 238.76   -2.05   -13.8   -28.1     9.5     0.0     0.0    32.0   -46.0   6.0    48.0
ICTNT111 CASTELN.S    0 0 402.62  121.64    27.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAVV121 CAVILLA      0 2 231.53       0     0.0   -20.6    -0.3    -6.0     0.0    22.0   -29.5   4.0    24.0
ICVAV121 CAVILLA NK   0 0 231.53    0.13     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICDGM121 CEDEG. SUD   0 0 238.05  -17.87    77.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICESMA21 CESANO M.    0 0 234.06    45.5     1.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHZT121 CHATILL.SE   0 0 235.42  -35.53   -14.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHRM111 CHIARI ST    0 0 409.57   205.9   -39.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHPM111 CHIGNOLO     0 0 402.25    0.57     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHTT111 CHIVAS. CE   0 3 404.14       0     0.0  -737.2    41.7  -492.0     0.0   255.3  -519.1   5.0   861.0
ICHTT121 CHIVAS. CE   0 0 233.75       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHIT111 CHIVASSO S   0 0 404.17    0.84     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICIMVA21 CIMEGO       0 0 237.26    3.24    -0.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICICV121 CIMEGO CE    0 2 237.26       0     0.0   -76.9     3.6   -10.0     0.0    72.0   -78.5   4.0   110.0
ICICV221 CIMEGO CE    0 2 237.26       0     0.0   -75.2     1.1   -10.0     0.0    72.0   -80.1   4.0   110.0
ICSEM111 CISERANO     0 0 403.92     347    16.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICISM111 CISLAGO      0 0 404.87  228.69    44.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICISMB21 CISLAGO      0 0 231.75   131.6    38.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICITV121 CITTADELLA   0 0 231.09    56.4     8.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISNDTA2Z COFELY SET   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICLAVA21 COLA'        0 0 233.67    0.04     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICONV121 CONEGLIANO   0 0 229.00   46.44    13.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICRDV111 CORDIGNANO   0 0 401.16   149.6    26.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMAM121 CORMANO      0 0 235.10       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICRWM111 CREMONA      0 0 401.94  161.19     5.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDMNM121 DALMINE BG   0 2 234.00       0     0.0  -117.6    -5.8   -81.0     0.0    54.4  -103.3   6.0   134.0
IDALM121 DALMINE ST   0 0 234.03    0.11     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDALMA21 DALMINE ST   0 0 234.01       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDEAT121 DELTAC. NK   0 0 234.96       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDELT121 DELTACOGNE   0 0 234.92    63.8    29.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDOLV111 DOLO         0 0 405.18   41.79     1.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDOLV121 DOLO         0 0 232.01   63.81    -2.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDUSV111 DUGALE       0 0 402.86  292.63    72.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDUSV121 DUGALE       0 0 232.38     0.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEDOM111 EDOLO        0 0 410.99       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEDOM112 EDOLO        0 0 410.99       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEDOM211 EDOLO        0 0 410.99       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IETQT111 ENTRACQUE    0 0 405.76       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEONT111 EON L.FERR   0 2 402.62    0.16     0.0  -370.0   165.3  -240.0     0.0   125.9  -390.5   5.0   530.0
IERZT121 ERZELLI      0 0 231.70   77.32   -40.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFADVA21 FADALTO      0 2 230.11    0.55     0.0   -87.8    24.2    80.0    80.0    81.0   -88.8   4.0   110.0
IFRBM111 FERRERA E.   0 2 401.27   18.43     4.9  -504.4   108.5   -50.0     0.0   306.0  -529.4   5.0   625.8
IFRBM112 FERRERA E.   0 2 401.28   63.82    37.3  -206.9    52.5   -30.0     0.0   187.9  -339.1   5.0   386.3
IFENV121 FERRIERE N   0 0 226.88   116.1     9.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFMIT121 FIAT MIR.    0 0 234.54    38.8    11.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFLEM111 FLERO ST     0 0 403.88  341.92    29.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFSNV111 FUSINA CE    0 2 405.64    0.82     0.0  -575.1    11.9  -240.0     0.0   150.2  -375.6   5.0   658.0
IFSNV121 FUSINA CE    0 2 232.49    0.17     0.0  -142.8   -10.5   -70.0     0.0    16.2   -95.7   8.0   171.0
IGADMA21 GADIO        0 0 235.04    62.1    -0.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGDAM12Z GANDA        0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGARM121 GARGNANO     0 2 236.37    0.12     0.0   -51.4    -3.7    69.0    69.0    68.0   -49.0   5.0    69.0
IGERT121 GERBIDO      0 0 234.72    0.02     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLOV121 GLORENZA     0 0 239.13    -1.8     1.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLZV121 GLORENZACE   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLZV12M GLORENZACE   0 0 239.13       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLAV121 GLORENZANK   0 0 239.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGORM111 GORLAGO      0 0 409.25  284.47    31.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGRSMA21 GROSIO       0 2 237.47    5.45     0.4  -197.5    32.3     0.0     0.0    82.1  -116.8   4.0   214.0
IGRTM121 GROSOTTO     0 0 237.47       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGRTMA21 GROSOTTO     0 0 237.47     2.4    -1.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGRUTA21 GRUGLIASCO   0 0 234.69    32.1     2.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IITCT121 ILVA.CORNI   0 0 231.70      23     4.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IITNT121 ITAL NOVI    0 0 230.23    40.3    35.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSIT11Z LABOR.CESI   0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSIT12Z LABOR.CESI   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILCSM111 LA CASELLA   0 2 402.13    0.01     0.0  -218.0    50.1  -265.0     0.0   191.9  -275.3   5.0   367.5
ILCSM211 LA CASELLA   0 0 402.17       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILCSM311 LA CASELLA   0 0 402.17       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILCSM411 LA CASELLA   0 0 402.17       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILACM111 LACCHIAREL   0 0 403.28  268.55    32.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILAMMA21 LAMBRATE     0 0 235.04   49.61     6.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILANV121 LANA         0 2 238.31    0.09     0.0   -36.2    16.9   -10.0     0.0    26.0   -16.6   4.0    40.0
ILZDMA2Z LANZADA      0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILSAV121 LASA         0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILSAV12M LASA         0 0 239.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILVSV121 LAVIS        0 0 235.55   31.77     7.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILESV121 LEALISTEEL   0 0 232.25    64.4    34.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMATT121 LEVANNA      0 0 234.77    18.2     1.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILEYTA11 LEYNI        0 0 402.02  139.68   103.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILEYTA21 LEYNI        0 0 234.18    0.13     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILNTM111 LONATO       0 0 403.34   254.5    73.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMAGMA21 MAGENTA ST   0 0 233.37   37.05    -3.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMAGMA22 MAGENTA ST   0 0 234.28    48.9    18.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMGLT111 MAGLIANO     0 0 405.29   39.94     8.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMACVA21 MALCONTENT   0 0 231.66    0.26     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMLOM111 MALEO        0 0 402.17   57.01    -3.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMTVM111 MANTOVA CE   0 0 406.84   47.44    37.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMTVM211 MANTOVA CE   0 2 406.88       0     0.0  -301.8   -40.6  -265.0     0.0   178.4  -280.0   5.0   386.3
IMTVM311 MANTOVA CE   0 2 406.89       0     0.0  -250.0   -54.6  -265.0     0.0   189.1  -313.5   5.0   386.3
IMTVM121 MANTOVA CE   0 0 230.78  -12.83    49.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMNTM111 MANTOVA ST   0 0 406.50    1.33     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMARMA21 MARCARIA     0 0 231.82    55.6    40.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMRLM121 MARCELLO     0 0 235.03   42.21    11.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPMLV121 MARGHERA L   0 2 231.82       0     0.0   -13.2    -6.1   -51.0     0.0   107.2  -143.6   8.0   157.5
IPMLV221 MARGHERA L   0 2 231.80    0.01     0.0   -84.9     1.7   -61.0     0.0   107.2  -102.3   8.0   134.6
IPMLV32Z MARGHERA L   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPMLV421 MARGHERA L   0 2 231.79       0     0.0     0.1    -1.0   -65.0     0.0    91.0  -137.4   8.0   126.0
IPMLV521 MARGHERA L   0 2 231.83    0.05     0.0  -231.2    10.7  -124.0     0.0   107.2  -143.6   8.0   248.0
IMAAT121 MARTINETTO   0 0 234.77      56    16.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMPIV121 MASO PILL    0 0 237.33    0.24     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMPIV221 MASO PILL    0 0 237.82    0.25     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMEMV121 MEMC         0 0 238.33     7.4     2.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMRCM111 MERCALLO     0 0 404.30     236    31.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMESM121 MESE         0 0 233.86       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICTMM121 MINCIO       0 0 233.10    44.4   -13.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICTMMA21 MINCIO       0 0 233.10       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOIV121 MOLINE       0 2 231.82       0     0.0   -19.5     4.9    -1.0     0.0    17.0   -18.3   4.0    26.0
IMLAV121 MOLINE NK    0 0 231.82    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOCT121 MONCAL.CP    0 0 234.13    16.4     2.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOCT122 MONCAL.CP    0 0 232.83    12.4     1.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOATA21 MONCALIER    0 2 232.83    1.43     0.3  -322.8   133.5  -215.0     0.0   157.3  -180.0   5.3   388.0
IMOATA22 MONCALIER    0 2 234.14    5.97     0.8  -295.5    79.8  -210.0     0.0   166.8  -226.7   5.0   391.5
IMFTV11Z MONFALC.CE   0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMFTV121 MONFALC.CE   0 2 234.03    3.22     0.0  -309.0    12.7  -264.0     0.0    35.4  -155.9   8.0   336.0
IMTJT121 MONTJOVET    0 2 235.35    0.01     0.0   -15.1     2.0     0.0     0.0    25.0   -18.0   6.0    25.0
IMORTA21 MORIGALLO    0 0 231.35  114.48    19.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMUSM111 MUSIGNANO    0 0 404.73    2.84     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMUSM11M MUSIGNANO    0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMUSM11N MUSIGNANO    0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMUSM11O MUSIGNANO    0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMUSM11P MUSIGNANO    0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMUCM121 MUSOCCO ST   0 0 235.11   21.45     7.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INTAV121 NAT.P4 NK    0 0 238.04    -4.1    12.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IP41V121 NAT.P41 NK   0 0 238.25    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INATV121 NATURNO      0 2 237.73    6.91    -0.7   -16.7     6.4     0.0     0.0    83.0  -175.2   4.0   158.0
INATV12M NATURNO      0 0 238.04       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INAVM111 NAVE         0 0 404.62  274.14    80.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INAVM121 NAVE         0 0 234.67  107.23    26.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INGRV111 NOGAROLE     0 0 403.43   168.7   -18.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOST121 NOVARA SUD   0 0 233.45   106.9    -2.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOVT121 NOVI L.      0 0 230.23       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IODZVA21 ODERZO       0 0 228.90   61.92    26.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOSPM111 OSPIATE      0 0 405.25     275   -49.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOSPM121 OSPIATE      0 0 235.08    0.06     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOSCM111 OSTIGL.CE    0 2 404.06    0.08     0.0  -345.9     6.6   -30.3     0.0   167.9  -235.4   5.0   606.0
IOSCM211 OSTIGL.CE    0 2 404.05    0.08     0.0  -348.5    23.3   -30.3     0.0   163.1  -233.8   5.0   606.0
IOSCM411 OSTIGL.CE    0 0 403.96       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOSTM111 OSTIGL.ST    0 0 403.97  -71.07   122.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPDRV121 PADRICIANO   0 0 234.40  136.43    -6.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPDRV122 PADRICIANO   0 0 237.63    1.32     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPLLTA21 PALLANZENO   0 0 232.90 -68.810    46.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPELT121 PELLERINA    0 0 234.78       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPELT122 PELLERINA    0 0 234.83       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPZAM111 PIACENZA     0 2 401.80    0.06     0.0  -263.6    64.1  -352.0     0.0   201.6  -455.9   5.0   516.0
IPNCM111 PIANCAMUNO   0 0 410.68   112.6   -45.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPIATA21 PIANEZZA     0 0 234.93    52.3   -17.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPVAM111 PIEVE ALBI   0 0 401.72    6.14     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPIOTA11 PIOSSASCO    0 0 402.83  151.62   232.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPIOTA21 PIOSSASCO    0 0 234.40 9.99999     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPLNV111 PLANAIS      0 0 402.89  127.46   -18.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPGNM111 POGLIANO     0 0 405.50    0.02     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPLTT121 POLITECNIC   0 0 234.60    0.13     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPTRVA21 PONTERESIA   0 0 237.81    53.7     5.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPONTA21 PONTE V.F.   0 0 233.48  -17.63    -4.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPNEV121 PORDENONE    0 0 228.25   47.08    21.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPTVMA21 PORTAVOLTA   0 0 235.04   122.8     7.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPTOV111 PORTOTOLLE   0 0 405.64 -224.54    39.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPRCV12Z PRACOMUNE    0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKPRM121 PREMAD. AL   0 0 239.33    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPDMMA21 PREMADIO     0 2 238.39   15.18    -4.6  -210.5    16.6     0.0     0.0   116.0  -107.6   4.0   228.0
IPDMMA2M PREMADIO     0 0 239.33       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPVNMA21 P.VENEZIA    0 0 235.06    62.6     4.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IQUAT121 QUART        0 2 235.20       0     0.0    -8.6     0.8     0.0     0.0     9.6   -18.0   6.0    20.4
IQUDT121 QUART NK     0 0 235.20    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRATV121 RAT.P62 NK   0 0 238.27    0.05     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRDPVA11 REDIPUGLIA   0 0 402.95   46.27   -10.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRDPVA21 REDIPUGLIA   0 0 233.00    76.3    23.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROXM111 RHO          0 0 405.47    0.03     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOMM121 RIC.NORD M   0 0 235.02  132.03     5.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOMMA21 RIC.NORD M   0 0 235.02       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBSOM12Z RIC.OV. BS   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBSOMA2Z RIC.OV. BS   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRCOV121 RIC. OVEST   0 0 233.20    16.3     3.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOVMMA21 RIC.OV. MI   0 0 235.27   104.1    -0.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMIMA21 RIC.SUD MI   0 0 235.28  153.74    16.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKSEMA21 RISE SESTO   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKSEMA2M RISE SESTO   0 0 235.11       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKSEMA2N RISE SESTO   0 0 235.11       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROVM11Z RONCOVALGR   0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROVM21Z RONCOVALGR   0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROVM31Z RONCOVALGR   0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROVM41Z RONCOVALGR   0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRONT111 RONDISSONE   0 0 403.93  243.66    62.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRONT112 RONDISSONE   0 0 396.77    3.03     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRONT113 RONDISSONE   0 0 399.42    2.49     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRONT121 RONDISSONE   0 0 233.74    1.69     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROAT121 ROSONE       0 0 236.09       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROATA21 ROSONE       0 0 236.09  -50.93    -4.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISFAV121 SAFAU NK     0 0 227.12    0.05     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISLGV111 SALGAREDA    0 0 403.79  101.83    11.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISLGV121 SALGAREDA    0 0 229.68   73.69    -5.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISLVT121 SALVEMINI    0 0 234.72    3.61     1.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISAEVA21 SANDRA'      0 0 233.55    0.11     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISNGV111 SANDRIGO     0 0 401.05   300.9    86.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISANT121 SANGONE      0 0 234.61    24.3    21.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISANT122 SANGONE      0 0 234.46   24.65    -4.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISAZV12Z S.ANT C.LE   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISATV121 S.ANTONIO    0 2 238.50  -46.59     3.4   -47.9     2.3    -6.0     0.0    54.0   -42.4   4.0    75.0
ISATV12M S.ANTONIO    0 0 237.97       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISATV221 S.ANTONIO    0 0 238.50       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMAMA21 SARMATO      0 0 234.84    0.07     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISAVT121 SAVONA       0 0 232.26   78.01    16.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCOT121 S.COLOM.GE   0 0 229.92   132.6    23.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCRV121 SCORZE'      0 0 230.22  214.47    67.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISERM111 SERMIDE      0 0 403.90   146.4     6.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISERMB11 SERMIDE      0 0 403.90       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISERMC11 SERMIDE      0 2 403.90       0     0.0  -138.9     4.2  -125.0     0.0    93.0  -213.1   5.0   260.0
ISSGM121 SESTO S.G.   0 0 235.03    66.8    -0.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISFIM111 S.FIORANO    0 0 410.83     0.3     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISFLV121 S.FLORIANO   0 2 236.99    0.22     0.0   -58.9   -10.5   -10.0     0.0    42.0   -24.6   4.0    60.0
ISMCVA21 S.MASS. CE   0 2 236.79       0     0.0   -15.5     0.2     0.0     0.0    18.0   -22.0   4.0    27.0
ISMCVA22 S.MASS. CE   0 0 236.79       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMSV121 S.MASSENZA   0 0 236.79    1.26     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISOMV121 SOMPLAGO     0 0 227.48       0     0.0   -45.6    11.1    -2.9   -80.0    30.0   -56.3   4.0    57.6
ISOMV12M SOMPLAGO     0 0 227.49       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISOMVA21 SOMPLAGO     0 0 227.49   -7.56    -8.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISONM12Z SONDRIO      0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISOVVA21 SOVERZENE    0 2 230.93    3.27     0.0   -93.0    22.6   -20.0     0.0    78.0   -75.2   4.0   110.0
ISPCVA21 S.PANCRAZ.   0 2 238.78    0.01     0.0   -18.5   -22.1     0.0     0.0    25.4   -30.8   4.0    41.0
ISPZT111 SPEZIA CE    0 0 404.54       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPZT211 SPEZIA CE    0 2 404.58    0.02     0.0  -504.7   -39.3  -300.0     0.0   233.7  -345.3   5.0   600.0
ISPZT121 SPEZIA CE    0 0 232.41   -12.1     7.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPET211 SPEZIA STA   0 0 404.54  567.91    41.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPET121 SPEZIA STA   0 0 232.42       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPET221 SPEZIA STA   0 0 232.42   102.8    16.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISROM111 S.ROCCO PO   0 0 401.92  552.31   -35.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST1VA21 STAZIONE 1   0 0 231.76    0.23     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST3VA21 STAZIONE 3   0 0 231.77    54.3     4.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V121 STAZIONE 4   0 0 231.79    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V321 STAZIONE 4   0 0 231.80    0.04     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V421 STAZIONE 4   0 0 231.81       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V621 STAZIONE 4   0 0 231.78   -20.6     8.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V721 STAZIONE 4   0 0 231.78   -20.6     8.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4VA21 STAZIONE 4   0 0 231.78       0     7.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4VA22 STAZIONE 4   0 0 231.79      19    12.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4VD21 STAZIONE 4   0 0 231.81       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST5V121 STAZIONE 5   0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST5V12M STAZIONE 5   0 0 231.78       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST5V12N STAZIONE 5   0 0 231.80       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISTUT121 STURA        0 0 233.88  147.31    81.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IS52V121 ST.5-213NK   0 0 231.80    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IS5AV121 ST.5-259NK   0 0 231.78    0.02     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISVCV121 S.VALB. CP   0 0 238.81    -1.3    -0.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISVAVA21 S.VALBURGA   0 0 238.81       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISVEV121 SVEPPI       0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISVEV12M SVEPPI       0 0 230.22       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITAIVA21 TAIO         0 0 238.91  -10.49    -7.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITCEV121 TAIO CE      0 0 238.91       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITCEV122 TAIO CE      0 0 238.91       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZCM111 TAVAZZ.CE    0 2 403.03       0     0.0  -674.8   126.7  -164.0     0.0   290.0  -603.8   2.5   749.0
ITZCM211 TAVAZZ.CE    0 0 403.12       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZCM31Z TAVAZZ.CE    0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZCM41Z TAVAZZ.CE    0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITMEMA21 TAVAZZ.EST   0 0 234.76    2.18     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZNM111 TAVAZZ. ST   0 0 403.12  282.21     0.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZNM121 TAVAZZ. ST   0 0 234.68    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZ2MA21 TAVAZZ.220   0 0 234.74    0.03     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITCATA21 TEKSID CAR   0 0 233.67   10.83   -11.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVTIM121 TIRANO ST    0 0 238.54     4.5    22.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITOCT121 TO CENTRO    0 0 234.26   48.32     5.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNCT121 TO.NOR CE    0 0 234.78    -0.9     0.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNCT221 TO.NOR CE    0 0 234.78     0.1     0.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNCT321 TO.NOR CE    0 0 234.78       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNCT421 TO.NOR CE    0 2 234.78       0     0.0     0.3     1.1   -30.0     0.0    57.7  -146.9   5.0   140.0
ITOWT121 TO OVEST     0 0 234.75   53.81     6.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITRBV121 TORBOLE      0 0 235.92    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITONT121 TORINO N     0 0 234.78    0.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITRRM121 TORRETTA     0 0 235.07       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITRSV111 TORVISCOSA   0 2 402.97    0.17     0.0  -479.4    17.2  -466.0     0.0   307.2  -535.8   3.7   960.0
ITOST121 TO SUD       0 0 234.50   47.42    11.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITRVM111 TRAVAGLIAT   0 0 403.65   136.6    26.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNSVA21 TRENTO SUD   0 0 236.12   31.41     4.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVSV121 TREVISOSUD   0 0 229.96   21.03    -0.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNOT111 TRINO        0 0 402.64   10.41     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITRNT121 TRINO 220    0 0 233.49    0.19     0.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITRMT121 TRM          0 2 234.71       0     0.0   -45.1    12.3    -3.4     0.0    32.0   -60.0   5.0    68.0
ITUNM111 TURANO       0 0 401.64    0.73     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITUNM211 TURANO       0 2 401.52       0     0.0  -736.1   165.9  -807.0     0.0   519.0  -646.1   4.0   948.0
ITURM31Z TURBIGO      0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITURM411 TURBIGO      0 2 404.43       0     0.0  -167.0    41.1  -187.0     0.0   131.4  -263.1   5.0   333.0
ITURM511 TURBIGO      0 2 404.44       0     0.0  -139.0    30.2     0.0     0.0    92.7  -187.8   5.0   271.2
ITURM611 TURBIGO      0 2 404.44       0     0.0  -137.1    30.3     0.0     0.0    93.4  -188.2   5.0   271.2
ITBGM111 TURBIGO ST   0 0 404.46  133.77   -12.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITBGM211 TURBIGO ST   0 0 404.46  102.24    -0.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITBGM121 TURBIGO ST   0 0 231.88    0.17     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUDNVA21 UDINE N.E.   0 0 227.52  -37.84   -22.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUDOV111 UDINEOVEST   0 0 400.98  198.17   251.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUSTV111 UDINE SUD    0 0 401.78    0.26     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUSTV121 UDINE SUD    0 0 227.78     0.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUSTV12M UDINE SUD    0 0 231.02       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSIM12Z UT CESI      0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDLNM121 UT DALMINE   0 0 233.99   110.4    20.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDLNM12M UT DALMINE   0 0 234.01       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDLT111 VADO LIGU.   0 0 405.24    1.31     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDLT121 VADO LIGU.   0 0 232.53    0.45     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDTT11Z VADO TERM.   0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDTT21Z VADO TERM.   0 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDTT511 VADO TERM.   0 2 405.24       0     0.0  -511.8     9.4  -380.0     0.0   403.0  -593.2   5.0   860.0
IVALT121 VALPELLINE   0 0 235.17    1.19    10.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVELVA21 VELLAI       0 0 231.52  122.85   -18.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVNST111 VENAUS       0 0 406.03   58.81    -0.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVEZV111 VENEZIA N.   0 0 404.91  239.05    -5.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKVNMA2Z VENINA       0 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVRPTA21 VERAMPIO     0 2 233.52 -76.469    -4.5   -43.1     3.9    -3.0     0.0    78.0   -60.0   4.4    70.0
IVCIT121 VERCELLI N   0 0 233.59   32.42    -7.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVERMA11 VERDERIO     0 0 405.45  268.49    91.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVERMA21 VERDERIO     0 0 234.67    0.33     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVIMV121 VICENZA MV   0 0 230.91  101.64    41.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVIAV121 VICENZA NK   0 0 231.18    0.09     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVIGTA11 VIGNOLE B.   0 0 403.92  108.52     9.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVIGTA21 VIGNOLE B.   0 0 231.27    0.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVILTA21 VILLA        0 2 235.91    0.08     0.0   -11.3     2.7     0.0     0.0    38.0   -42.0   4.0    40.0
IVILV121 VILLABONA    0 0 231.62    90.7    23.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLNT121 VILLENEUVE   0 0 235.37    0.23    -8.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVGRM111 VOGHERA      0 2 402.31       0     0.0  -365.1    -5.0   -19.0     0.0   200.7  -304.9   5.0   380.0
IVGHM111 VOGHERA ST   0 0 402.31    0.29     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVRBV121 VR BORGOMI   0 0 233.21    18.1     2.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
##ZCH
SZERME2C 220ZERMEIGGC 1 2    235 -2.1648 0.00173  -3.636 1.81862      23     -40      18     -18     0       0       0       0  
SZERME2B 220ZERMEIGGB 1 0    220       0       0       0       0      23     -36      18     -18     0       0       0       0  
SZERME2A 220ZERMEIGGA 1 0    235 -2.1648 0.00173       0       0       0       0       0       0     0       0       0       0  
SZERME21 220ZERMEIGG1 0 0    235 -2.1648 0.00173       0       0       0       0       0       0     0       0       0       0  
SY_WEI21 220Y/WEIACH1 0 0 235.98  0.1244 2.78863       0       0       0       0       0       0     0       0       0       0  
SY_VIS22 220Y/VISP__2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SY_VIS21 220Y/VISP__1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SY_VEY11 380Y/VEYTAU1 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SY_ROS21 220Y/ROSEL_1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SY_REH21 220Y/REHAG_1 0 0 237.26 0.37149 -0.6153       0       0       0       0       0       0     0       0       0       0  
SY_PUN11 380Y/PUNT__1 0 0 404.83 13.6274 19.4584       0       0       0       0       0       0     0       0       0       0  
SY_PSC3A 150Y/P.SCAIA 1 0 147.86  56.375 -4.6609       0       0       0       0       0       0     0       0       0       0  
SY_PSC31 150Y/P.SCAI1 0 0 147.86 12.0599 5.11322       0       0       0       0       0       0     0       0       0       0  
SY_PLA21 220Y/PLATTI1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SY_LFB21 220Y/LAUFEN1 0 0 237.74 30.4133 -12.267       0       0       0       0       0       0     0       0       0       0  
SY_ILA21 220Y/ILANZ_1 0 0 238.96 -0.4311 1.04586       0       0       0       0       0       0     0       0       0       0  
SY_GAB21 220Y/GABI__1 0 0 234.75 5.56344 -0.0123       0       0       0       0       0       0     0       0       0       0  
SY_CHL21 220Y/CHATEL1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SY_BEZ21 220Y/BEZNAU1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SY_BEZ11 380Y/BEZNAU1 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SY_BAT11 380Y/BATIAZ1 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SY_ACQ21 220Y/ACQUA_1 0 0 234.81 -2.2048 27.8759       0       0       0       0       0       0     0       0       0       0  
SWITTE2B 220WITTENWIB 1 0 234.47 27.0379 9.95603       0       0       0       0       0       0     0       0       0       0  
SWITTE2A 220WITTENWIA 1 0 234.47 100.615   5.984       0       0       0       0       0       0     0       0       0       0  
SWITTE22 220WITTENWI2 0 0 234.47 -0.2235 2.00748       0       0       0       0       0       0     0       0       0       0  
SWITTE21 220WITTENWI1 0 0 234.47 -0.4335 2.00748       0       0       0       0       0       0     0       0       0       0  
SWINKE2D 220WINKELN_D 1 0 236.12 3.32036 -0.1156       0       0       0       0       0       0     0       0       0       0  
SWINKE2C 220WINKELN_C 1 0 236.12 3.24336 -0.1156       0       0       0       0       0       0     0       0       0       0  
SWINKE2B 220WINKELN_B 1 0 236.12 47.7584 5.10637       0       0       0       0       0       0     0       0       0       0  
SWINKE2A 220WINKELN_A 1 0 236.12 48.3204 12.4874       0       0       0       0       0       0     0       0       0       0  
SWINKE22 220WINKELN_2 0 0 236.12 -8.3299 0.50318       0       0       0       0       0       0     0       0       0       0  
SWINKE21 220WINKELN_1 0 0 236.12  0.0967 0.50318       0       0       0       0       0       0     0       0       0       0  
SWIMMI2C 220WIMMIS__C 1 0 237.05 23.8571  0.7134       0       0       0       0       0       0     0       0       0       0  
SWIMMI2B 220WIMMIS__B 1 0 237.05  14.551 -7.1336       0       0       0       0       0       0     0       0       0       0  
SWIMMI2A 220WIMMIS__A 1 0 237.05 27.8131 -0.5366       0       0       0       0       0       0     0       0       0       0  
SWIMMI22 220WIMMIS__2 0 0 237.05 0.44852  1.0412       0       0       0       0       0       0     0       0       0       0  
SWIMMI21 220WIMMIS__1 0 0 237.05 0.46852  1.0412       0       0       0       0       0       0     0       0       0       0  
SWILLI2A 220WILLISAUA 1 0 236.51 42.8283  7.4395       0       0       0       0       0       0     0       0       0       0  
SWILLI21 220WILLISAU1 0 0 236.51 0.06425 2.92346       0       0       0       0       0       0     0       0       0       0  
SWEINF2A 220WEINFELDA 1 0 234.26 155.455 23.2935       0       0       0       0       0       0     0       0       0       0  
SWEINF22 220WEINFELD2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SWEINF21 220WEINFELD1 0 0 234.26 -0.6401 2.84438       0       0       0       0       0       0     0       0       0       0  
SWATTE2A 220WATTENWIA 1 0 236.89 40.9756  1.4133       0       0       0       0       0       0     0       0       0       0  
SWATTE21 220WATTENWI1 0 0 236.89 0.89956  2.0843       0       0       0       0       0       0     0       0       0       0  
SVEYTA72 _11VEYTAUX_2 0 0 25.049  -0.436 0.11314       0       0       0       0       0       0     0       0       0       0  
SVEYTA71 _11VEYTAUX_1 0 0 25.048  -0.436 0.11318       0       0       0       0       0       0     0       0       0       0  
SVEYTA2D 220VEYTAUX_D 1 2 235.33 -0.4358 0.00175       0 6.17814      65     -60    32.5   -32.5     0       0       0       0  
SVEYTA2C 220VEYTAUX_C 1 2 235.33 -0.4358 0.00175       0 6.17814      65     -60    32.5   -32.5     0       0       0       0  
SVEYTA2B 220VEYTAUX_B 1 2 235.33 -0.4358 0.00175       0 6.17814      65     -60    32.5   -32.5     0       0       0       0  
SVEYTA2A 220VEYTAUX_A 1 2 235.33 -0.4358 0.00175       0 6.17814      65     -60    32.5   -32.5     0       0       0       0  
SVEYTA25 220VEYTAUX_5 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SVEYTA24 220VEYTAUX_4 0 0 235.33  -0.109 0.00557       0       0       0       0       0       0     0       0       0       0  
SVEYTA23 220VEYTAUX_3 0 0 235.33  -0.109 0.00557       0       0       0       0       0       0     0       0       0       0  
SVEYTA22 220VEYTAUX_2 0 0 235.33  -0.089 0.00557       0       0       0       0       0       0     0       0       0       0  
SVEYTA21 220VEYTAUX_1 0 0 235.33  -0.109 0.00557       0       0       0       0       0       0     0       0       0       0  
SVEYTA1U 380Veytaux_U 1 0 390.88 -0.4358 0.11215       0       0       0       0       0       0     0       0       0       0  
SVEYTA1T 380Veytaux_T 1 0 390.87 -0.4358 0.11219       0       0       0       0       0       0     0       0       0       0  
SVEYTA1C 380VEYTAUX_C 1 2 409.48 -0.4358 -0.0011       0 -16.391     130    -122      65     -65     0       0       0       0  
SVEYTA1B 380VEYTAUX_B 1 2 409.48 -0.4358 -0.0011       0 -16.391     130    -122      65     -65     0       0       0       0  
SVEYTA1A 380VEYTAUX_A 1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SVEYTA17 380VEYTAUX_7 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SVEYTA16 380VEYTAUX_6 0 0 409.48 -0.0726 -0.0002       0       0       0       0       0       0     0       0       0       0  
SVEYTA15 380VEYTAUX_5 0 0 409.48 -0.0726 -0.0002       0       0       0       0       0       0     0       0       0       0  
SVEYTA14 380VEYTAUX_4 0 0 409.48 -0.0726 -0.0002       0       0       0       0       0       0     0       0       0       0  
SVEYTA13 380VEYTAUX_3 0 0 409.48 -0.0726 -0.0002       0       0       0       0       0       0     0       0       0       0  
SVEYTA12 380VEYTAUX_2 0 0 409.48 -0.0726 -0.0002       0       0       0       0       0       0     0       0       0       0  
SVEYTA11 380VEYTAUX_1 0 0 409.48 -0.0726 -0.0002       0       0       0       0       0       0     0       0       0       0  
SVERBO71 _30VERBOIS_1 0 0 27.889 11.3364 -12.354       0       0       0       0       0       0     0       0       0       0  
SVERBO2D 220VERBOIS_D 1 0 238.03 9.41622 -10.998       0       0       0       0       0       0     0       0       0       0  
SVERBO2C 220VERBOIS_C 1 0 238.03 11.0962 -11.292       0       0       0       0       0       0     0       0       0       0  
SVERBO2B 220VERBOIS_B 1 0 238.03  91.644 -4.0104       0       0       0       0       0       0     0       0       0       0  
SVERBO2A 220VERBOIS_A 1 0 238.03 91.1731 -3.6675       0       0       0       0       0       0     0       0       0       0  
SVERBO22 220VERBOIS_2 0 0 238.03 5.11012 -5.5723       0       0       0       0       0       0     0       0       0       0  
SVERBO21 220VERBOIS_1 0 0 238.03 5.11012 -5.5723       0       0       0       0       0       0     0       0       0       0  
SVERBO1T 380Verbois_T 1 0 409.12 11.3947  -12.55       0       0       0       0       0       0     0       0       0       0  
SVERBO12 380VERBOIS_2 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SVERBO11 380VERBOIS_1 0 0 410.93 0.62343 -0.0693       0       0       0       0       0       0     0       0       0       0  
SVERBA7D _12VERBANO_D 1 2 28.921 2.08765 -47.479 -18.452 -12.497       0     -26    12.5   -12.5     0       0       0       0  
SVERBA7C _12VERBANO_C 1 2 28.921 2.08765 -47.479 -18.452 -12.497       0     -26    12.5   -12.5     0       0       0       0  
SVERBA7B _12VERBANO_B 1 2 28.868  2.5916 -53.601 -18.452 -12.498       0     -26    12.5   -12.5     0       0       0       0  
SVERBA7A _12VERBANO_A 1 2 28.868  2.5916 -53.601 -18.452 -12.498       0     -26    12.5   -12.5     0       0       0       0  
SVERBA72 _12VERBANO_2 0 0 28.817 2.30897 -40.923       0       0       0       0       0       0     0       0       0       0  
SVERBA71 _12VERBANO_1 0 0 28.753 2.84232 -43.563       0       0       0       0       0       0     0       0       0       0  
SVERBA2A 220VERBANO_A 1 2 241.22  2.8864 68.4518 -36.194 24.9997       0     -51      25     -25     0       0       0       0  
SVERBA22 220VERBANO_2 0 0 242.93 2.44325 31.8076       0       0       0       0       0       0     0       0       0       0  
SVERBA21 220VERBANO_1 0 0 241.24 2.92679 67.8747       0       0       0       0       0       0     0       0       0       0  
SVAUX 2B 220VAUX____B 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SVAUX 2A 220VAUX____A 1 0 234.06 92.3685 13.9301       0       0       0       0       0       0     0       0       0       0  
SVAUX 23 220VAUX____3 0 0 234.06 -0.5699 5.43391       0       0       0       0       0       0     0       0       0       0  
SVAUX 22 220VAUX____2 0 0 234.06 -0.4599 5.43391       0       0       0       0       0       0     0       0       0       0  
SVAUX 21 220VAUX____1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SVALLO2C 220VALLORCIC 1 2  236.1 -3.2487 0.00157 -18.372 9.40415      40     -65      40     -40     0       0       0       0  
SVALLO2B 220VALLORCIB 1 2  236.1 -3.2487 0.00157 -18.372 9.40415      40     -65      40     -40     0       0       0       0  
SVALLO2A 220VALLORCIA 1 2  236.1 -3.2487 0.00162 -18.372 7.35758       0     -65      35     -35     0       0       0       0  
SVALLO22 220VALLORCI2 0 0  236.1 -1.5243 0.00087       0       0       0       0       0       0     0       0       0       0  
SVALLO21 220VALLORCI1 0 0  236.1 -1.6243 0.00087       0       0       0       0       0       0     0       0       0       0  
STOESS2B 220TOESS___B 1 0 234.12 130.186 21.2315       0       0       0       0       0       0     0       0       0       0  
STOESS2A 220TOESS___A 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
STOESS21 220TOESS___1 0 0 234.13 -0.3126 5.47626       0       0       0       0       0       0     0       0       0       0  
STINZE2D 220TINZEN__D 1 2 234.99 0.13748 -0.1136       0 -21.938      50     -50      25     -25     0       0       0       0  
STINZE2C 220TINZEN__C 1 2 234.99 0.13748 -0.1139 -19.299 -9.8198      25     -25    12.5   -12.5     0       0       0       0  
STINZE2B 220TINZEN__B 1 0 234.99 -12.057  2.8399       0       0       0       0       0       0     0       0       0       0  
STINZE2A 220TINZEN__A 1 0 234.99 -11.797  2.7849       0       0       0       0       0       0     0       0       0       0  
STINZE23 220TINZEN__3 0 0 234.99 0.31583 -0.0374       0       0       0       0       0       0     0       0       0       0  
STINZE22 220TINZEN__2 0 0 234.99 0.04583 -0.0374       0       0       0       0       0       0     0       0       0       0  
STINZE21 220TINZEN__1 0 0 234.99 0.04583 -0.0374       0       0       0       0       0       0     0       0       0       0  
STIERF2H 220TIERFEHDH 1 2 239.24 -2.3288  0.0043       0 46.0896     131    -138      69     -69     0       0       0       0  
STIERF2G 220TIERFEHDG 1 2 239.24 -2.3288 0.00469       0 30.3736       0    -102      51     -51     0       0       0       0  
STIERF2F 220TIERFEHDF 1 2 239.24 -2.3288 0.00469       0 30.3736       0    -102      51     -51     0       0       0       0  
STIERF2E 220TIERFEHDE 1 2 239.24 -2.3288 0.00469       0 30.3736       0    -102      51     -51     0       0       0       0  
STIERF2D 220TIERFEHDD 1 2 239.25 -2.3288  0.0054       0 2.45672      17     -23    11.5   -11.5     0       0       0       0  
STIERF2C 220TIERFEHDC 1 0 239.25 -2.2318 0.29431       0       0       0       0       0       0     0       0       0       0  
STIERF2B 220TIERFEHDB 1 2 239.25 -2.3288  0.0054       0 2.45672      17     -23    11.5   -11.5     0       0       0       0  
STIERF2A 220TIERFEHDA 1 0 239.25 19.8333 -0.0027       0       0       0       0       0       0     0       0       0       0  
STIERF26 220TIERFEHD6 0 0 239.25  0.3119 0.00188       0       0       0       0       0       0     0       0       0       0  
STIERF25 220TIERFEHD5 0 0 239.25 -0.3881 0.00188       0       0       0       0       0       0     0       0       0       0  
STIERF24 220TIERFEHD4 0 0 239.25 -0.3881 0.00188       0       0       0       0       0       0     0       0       0       0  
STIERF23 220TIERFEHD3 0 0 239.25 -0.3881 0.00188       0       0       0       0       0       0     0       0       0       0  
STIERF22 220TIERFEHD2 0 0 239.25 -0.3881 0.00188       0       0       0       0       0       0     0       0       0       0  
STIERF21 220TIERFEHD1 0 0 239.25  0.3219 0.00188       0       0       0       0       0       0     0       0       0       0  
STIERF16 380TIERFEHD6 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
STIERF15 380TIERFEHD5 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
STIERF14 380TIERFEHD4 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
STIERF13 380TIERFEHD3 0 0 404.55 -1.1304 0.05093       0       0       0       0       0       0     0       0       0       0  
STIERF12 380TIERFEHD2 0 0 404.55 -0.7504 0.05093       0       0       0       0       0       0     0       0       0       0  
STIERF11 380TIERFEHD1 0 0 404.55 -1.1504 0.05093       0       0       0       0       0       0     0       0       0       0  
STIEFE2A 220TIEFENCAA 1 2 234.88 0.13659 -0.2484  -47.04 -24.216       0     -52      26     -26     0       0       0       0  
STIEFE21 220TIEFENCA1 0 0 234.87 0.22659 -0.2346       0       0       0       0       0       0     0       0       0       0  
STAVAN72 _13TAVANASA2 0 0 25.437 -1.1621 0.67931       0       0       0       0       0       0     0       0       0       0  
STAVAN71 _13TAVANASA1 0 0 25.437 -1.1621 0.67931       0       0       0       0       0       0     0       0       0       0  
STAVAN2A 220TAVANASAA 1 0 239.96 -1.2767 0.94143       0       0       0       0       0       0     0       0       0       0  
STAVAN22 220TAVANASA2 0 0 239.96 -0.3483 0.47071       0       0       0       0       0       0     0       0       0       0  
STAVAN21 220TAVANASA1 0 0 239.96 -0.1383 0.47071       0       0       0       0       0       0     0       0       0       0  
STAVAN1U 380TavanasaU 1 0 396.47 -1.1986 0.98366       0       0       0       0       0       0     0       0       0       0  
STAVAN1T 380TavanasaT 1 0 396.47 -1.1986 0.98366       0       0       0       0       0       0     0       0       0       0  
STAVAN12 380TAVANASA2 0 0 403.24 -0.8403  0.5597       0       0       0       0       0       0     0       0       0       0  
STAVAN11 380TAVANASA1 0 0 403.24 -0.8403  0.5597       0       0       0       0       0       0     0       0       0       0  
STAVAK7D _13TAVANASAD 1 2   24.2 -1.2244 0.03871 -17.829 17.9739       0     -45    22.5   -22.5     0       0       0       0  
STAVAK7C _13TAVANASAC 1 2   24.2 -1.2244 0.03871 -17.829 17.9739       0     -45    22.5   -22.5     0       0       0       0  
STAVAK7B _13TAVANASAB 1 2   24.2 -1.2244 0.03871 -17.829 17.9739       0     -45    22.5   -22.5     0       0       0       0  
STAVAK7A _13TAVANASAA 1 2   24.2 -1.2244 0.03871 -17.829 17.9739       0     -45    22.5   -22.5     0       0       0       0  
STAVAK74 _13TAVANASA4 0 0 24.237 -1.1744 0.05817       0       0       0       0       0       0     0       0       0       0  
STAVAK73 _13TAVANASA3 0 0 24.237 -1.1744 0.05817       0       0       0       0       0       0     0       0       0       0  
STAVAK72 _13TAVANASA2 0 0 24.237 -1.1744 0.05817       0       0       0       0       0       0     0       0       0       0  
STAVAK71 _13TAVANASA1 0 0 24.237 -1.1744 0.05817       0       0       0       0       0       0     0       0       0       0  
SSURSE2B 220SURSEE__B 1 0 237.58 38.2727 3.02125       0       0       0       0       0       0     0       0       0       0  
SSURSE2A 220SURSEE__A 1 0 237.58 38.2327 3.19325       0       0       0       0       0       0     0       0       0       0  
SSURSE21 220SURSEE__1 0 0 237.58 -0.3313 -0.0348       0       0       0       0       0       0     0       0       0       0  
SSTALD2F 220STALDEN_F 1 0 234.96 20.4344 -0.2079       0       0       0       0       0       0     0       0       0       0  
SSTALD2E 220STALDEN_E 1 0 234.95 2.57939 46.1521       0       0       0       0       0       0     0       0       0       0  
SSTALD2D 220STALDEN_D 1 0    220       0       0       0       0       0   -92.5 46.2999 -46.299     0       0       0       0  
SSTALD2C 220STALDEN_C 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SSTALD2B 220STALDEN_B 1 2 234.96 -2.1656  -0.003  -8.364 -20.113       0     -92 46.2999 -46.299     0       0       0       0  
SSTALD2A 220STALDEN_A 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SSTALD22 220STALDEN_2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SSTALD21 220STALDEN_1 0 0 234.96 -2.1656 0.00206       0       0       0       0       0       0     0       0       0       0  
SSOAZZ71 _16SOAZZA__1 0 0 26.561 6.57982 2.32116       0       0       0       0       0       0     0       0       0       0  
SSOAZZ2D 220SOAZZA__D 1 2 239.28 6.45639 2.88741 -38.095  20.854       0   -40.5    20.9   -20.9     0       0       0       0  
SSOAZZ2C 220SOAZZA__C 1 0 239.29 -19.982 -1.3696       0       0       0       0       0       0     0       0       0       0  
SSOAZZ2B 220SOAZZA__B 1 2 239.28 6.45639 2.88741 -39.505  20.854       0     -42    20.9   -20.9     0       0       0       0  
SSOAZZ2A 220SOAZZA__A 1 0 239.29 -19.649 -1.3646       0       0       0       0       0       0     0       0       0       0  
SSOAZZ22 220SOAZZA__2 0 0 239.28  3.2282 1.45072       0       0       0       0       0       0     0       0       0       0  
SSOAZZ21 220SOAZZA__1 0 0 239.28  6.0682 1.45072       0       0       0       0       0       0     0       0       0       0  
SSOAZZ1T 380Soazza__T 1 0 394.43  6.5853 2.30477       0       0       0       0       0       0     0       0       0       0  
SSOAZZ12 380SOAZZA__2 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SSOAZZ11 380SOAZZA__1 0 0 400.91 8.73191 5.60868       0       0       0       0       0       0     0       0       0       0  
SSILSK7D _10SILS_KRAD 1 0      0       0       0       0       0       0     -60      30     -30     0       0       0       0  
SSILSK7C _10SILS_KRAC 1 2  28.35 0.18272 -0.0065 -17.677 -15.998       0     -60      30     -30     0       0       0       0  
SSILSK7B _10SILS_KRAB 1 2  28.35  0.1843 -0.0052 -17.677 -14.143       0     -60      30     -30     0       0       0       0  
SSILSK7A _10SILS_KRAA 1 2  28.35  0.1843 -0.0052 -17.677 -14.143       0     -60      30     -30     0       0       0       0  
SSILSK74 _10SILS_KRA4 0 0 26.678  0.1841 0.08733       0       0       0       0       0       0     0       0       0       0  
SSILSK73 _10SILS_KRA3 0 0 28.322 0.23272 -0.0051       0       0       0       0       0       0     0       0       0       0  
SSILSK72 _10SILS_KRA2 0 0 28.325 0.23429 -0.0041       0       0       0       0       0       0     0       0       0       0  
SSILSK71 _10SILS_KRA1 0 0 28.325 0.23429 -0.0041       0       0       0       0       0       0     0       0       0       0  
SSILS 72 _10SILS____2 0 0 26.688 0.19408 0.08708       0       0       0       0       0       0     0       0       0       0  
SSILS 71 _10SILS____1 0 0 26.883 0.20547  0.0665       0       0       0       0       0       0     0       0       0       0  
SSILS 2B 220SILS____B 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SSILS 2A 220SILS____A 1 0 234.48  42.981 23.6881       0       0       0       0       0       0     0       0       0       0  
SSILS 24 220SILS____4 0 0 234.49 0.03602 0.11853       0       0       0       0       0       0     0       0       0       0  
SSILS 23 220SILS____3 0 0 234.49 0.04602 0.11853       0       0       0       0       0       0     0       0       0       0  
SSILS 22 220SILS____2 0 0 234.49 0.03602 0.11853       0       0       0       0       0       0     0       0       0       0  
SSILS 21 220SILS____1 0 0 234.49 1.13602 0.11853       0       0       0       0       0       0     0       0       0       0  
SSILS 1U 380Sils____U 1 0 410.92  0.2944   0.104       0       0       0       0       0       0     0       0       0       0  
SSILS 1T 380Sils____T 1 0 410.73 0.29604 0.09241       0       0       0       0       0       0     0       0       0       0  
SSILS 12 380SILS____2 0 0 405.79 -0.0212  1.2451       0       0       0       0       0       0     0       0       0       0  
SSILS 11 380SILS____1 0 0 405.79  4.6588  1.2451       0       0       0       0       0       0     0       0       0       0  
SSIEBN2A 220SIEBNEN_A 1 2 235.61 1.25963 5.39349       0 26.9633       8     -54      27     -27     0       0       0       0  
SSIEBN23 220SIEBNEN_3 0 0 235.62 0.41988  1.7845       0       0       0       0       0       0     0       0       0       0  
SSIEBN22 220SIEBNEN_2 0 0 235.62 0.47988  1.7845       0       0       0       0       0       0     0       0       0       0  
SSIEBN21 220SIEBNEN_1 0 0 235.62 0.41988  1.7845       0       0       0       0       0       0     0       0       0       0  
SSERRA2A 220SERRA___A 1 2 234.63 6.37453 2.73982  -3.737 2.55262       0   -5.25     2.6    -2.6     0       0       0       0  
SSERRA21 220SERRA___1 0 0 234.63 6.40452 2.83324       0       0       0       0       0       0     0       0       0       0  
SSEEBA2B 220SEEBACH_B 1 0 233.91 13.2657 1.73652       0       0       0       0       0       0     0       0       0       0  
SSEEBA2A 220SEEBACH_A 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SSEEBA22 220SEEBACH_2 0 0 233.91 5.29999 1.99725       0       0       0       0       0       0     0       0       0       0  
SSEEBA21 220SEEBACH_1 0 0 233.91 -0.0147 1.99725       0       0       0       0       0       0     0       0       0       0  
SSEDRU2D 220SEDRUN__D 1 2 239.96 -1.2886 0.00245 -21.395 5.75231       0     -54      25     -25     0       0       0       0  
SSEDRU2C 220SEDRUN__C 1 2 239.96 -1.2886 0.00245 -21.395 5.75231       0     -54      25     -25     0       0       0       0  
SSEDRU2B 220SEDRUN__B 1 2 239.96 -1.2886 0.00245 -21.395 5.75231       0     -54      25     -25     0       0       0       0  
SSEDRU2A 220SEDRUN__A 1 0 239.96 2.32743 -3.6735       0       0       0       0       0       0     0       0       0       0  
SSEDRU22 220SEDRUN__2 0 0 239.96 -0.6143 0.00226       0       0       0       0       0       0     0       0       0       0  
SSEDRU21 220SEDRUN__1 0 0 239.96 -0.6243 0.00226       0       0       0       0       0       0     0       0       0       0  
SSCHLA2B 220SCHLATTIB 1 0 234.31 23.7388  2.4012       0       0       0       0       0       0     0       0       0       0  
SSCHLA2A 220SCHLATTIA 1 0 234.32 23.1919 -0.7358       0       0       0       0       0       0     0       0       0       0  
SSCHLA23 220SCHLATTI3 0 0 234.31 -0.4411 1.97439       0       0       0       0       0       0     0       0       0       0  
SSCHLA22 220SCHLATTI2 0 0 234.31 -0.4411 1.97439       0       0       0       0       0       0     0       0       0       0  
SSCHLA21 220SCHLATTI1 0 0 234.31 -0.4411 1.97439       0       0       0       0       0       0     0       0       0       0  
SSAREL2B 220SARELLI_B 1 0 237.83 45.0402 1.09747       0       0       0       0       0       0     0       0       0       0  
SSAREL2A 220SARELLI_A 1 0 237.83 11.1853 4.61347       0       0       0       0       0       0     0       0       0       0  
SSAREL21 220SARELLI_1 0 0 237.83 -0.0447 -0.2515       0       0       0       0       0       0     0       0       0       0  
SSAMST2B 220SAMSTAGEB 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SSAMST2A 220SAMSTAGEA 1 0 236.02 59.4763  -13.62       0       0       0       0       0       0     0       0       0       0  
SSAMST21 220SAMSTAGE1 0 0 236.02 1.33331 3.67936       0       0       0       0       0       0     0       0       0       0  
SS.TRI2C 220S.TRIPHOC 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SS.TRI2B 220S.TRIPHOB 1 0 235.77 -18.061 3.86512       0       0       0       0       0       0     0       0       0       0  
SS.TRI2A 220S.TRIPHOA 1 0 235.77 -0.4256 4.04712       0       0       0       0       0       0     0       0       0       0  
SS.TRI23 220S.TRIPHO3 0 0 235.77 0.36147  0.8827       0       0       0       0       0       0     0       0       0       0  
SS.TRI22 220S.TRIPHO2 0 0 235.77 0.48147  0.8827       0       0       0       0       0       0     0       0       0       0  
SS.TRI21 220S.TRIPHO1 0 0 235.77 0.34147  0.8827       0       0       0       0       0       0     0       0       0       0  
SRUPPE2B 220RUPPERSWB 1 0 235.17  15.531 -0.6481       0       0       0       0       0       0     0       0       0       0  
SRUPPE2A 220RUPPERSWA 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SRUPPE22 220RUPPERSW2 0 0 235.17 2.24349 0.22996       0       0       0       0       0       0     0       0       0       0  
SRUPPE21 220RUPPERSW1 0 0 235.17 2.21349 0.22996       0       0       0       0       0       0     0       0       0       0  
SRUETH24 220RUETHI__4 0 0  237.4 0.05343 -0.1875       0       0       0       0       0       0     0       0       0       0  
SRUETH23 220RUETHI__3 0 0  237.4 0.05343 -0.1875       0       0       0       0       0       0     0       0       0       0  
SRUETH22 220RUETHI__2 0 0  237.4 0.08343 -0.1875       0       0       0       0       0       0     0       0       0       0  
SRUETH21 220RUETHI__1 0 0  237.4 0.05343 -0.1875       0       0       0       0       0       0     0       0       0       0  
SROTHE2C 220ROTHENBRC 1 2 238.58 -0.5643 -0.0003 -12.912 -4.2589      15    -115    57.5   -57.5     0       0       0       0  
SROTHE2B 220ROTHENBRB 1 2 238.58 -0.5643 -0.0004  -9.544 -2.4323      10     -85    42.5   -42.5     0       0       0       0  
SROTHE2A 220ROTHENBRA 1 2 238.58 -0.5643 -0.0004  -9.544 -2.4323      10     -85    42.5   -42.5     0       0       0       0  
SROTHE22 220ROTHENBR2 0 0 238.58  0.1879 0.00062       0       0       0       0       0       0     0       0       0       0  
SROTHE21 220ROTHENBR1 0 0 238.58 -0.2821 0.00062       0       0       0       0       0       0     0       0       0       0  
SROMAN71 _28ROMANEL_1 0 0 26.746 -54.388 -77.413       0       0       0       0       0       0     0       0       0       0  
SROMAN2T 220Romanel_T 1 0 226.34 -54.283 -90.612       0       0       0       0       0       0     0       0       0       0  
SROMAN2B 220ROMANEL_B 1 0 233.52 145.117 21.3903       0       0       0       0       0       0     0       0       0       0  
SROMAN2A 220ROMANEL_A 1 0 233.52 -3.8782 15.4161       0       0       0       0       0       0     0       0       0       0  
SROMAN26 220ROMANEL_6 0 0 233.53 -0.5364 2.56928       0       0       0       0       0       0     0       0       0       0  
SROMAN25 220ROMANEL_5 0 0 233.53 -0.6464 2.56928       0       0       0       0       0       0     0       0       0       0  
SROMAN24 220ROMANEL_4 0 0 233.53 -0.4664 2.56928       0       0       0       0       0       0     0       0       0       0  
SROMAN23 220ROMANEL_3 0 0 233.53 7.36000 2.56928       0       0       0       0       0       0     0       0       0       0  
SROMAN22 220ROMANEL_2 0 0 233.53 -0.6464 2.56928       0       0       0       0       0       0     0       0       0       0  
SROMAN21 220ROMANEL_1 0 0 233.53 -0.6264 2.56928       0       0       0       0       0       0     0       0       0       0  
SROMAN17 380ROMANEL_7 0 0 415.49 -4.9646  3.1747       0       0       0       0       0       0     0       0       0       0  
SROMAN16 380ROMANEL_6 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SROMAN15 380ROMANEL_5 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SROMAN14 380ROMANEL_4 0 0 415.49 -4.4546  3.1747       0       0       0       0       0       0     0       0       0       0  
SROMAN13 380ROMANEL_3 0 0 415.49 -4.9646  3.1747       0       0       0       0       0       0     0       0       0       0  
SROMAN12 380ROMANEL_2 0 0 415.49 -4.9646  3.1747       0       0       0       0       0       0     0       0       0       0  
SROMAN11 380ROMANEL_1 0 0 415.49 -4.9646  3.1747       0       0       0       0       0       0     0       0       0       0  
SROBIE7E _12ROBIEI__E 1 0      0       0       0       0       0       0  -22.66    11.5   -11.5     0       0       0       0  
SROBIE7D _12ROBIEI__D 1 2 27.822 1.44596 -29.924       0 -19.996      40  -36.25      20     -20     0       0       0       0  
SROBIE7C _12ROBIEI__C 1 2 27.822 1.44596 -29.924       0 -19.996      40  -36.25      20     -20     0       0       0       0  
SROBIE7B _12ROBIEI__B 1 2 27.827 1.45581 -26.055       0 -19.995      40  -36.25      20     -20     0       0       0       0  
SROBIE7A _12ROBIEI__A 1 2 27.827 1.45581 -26.055       0 -19.995      40  -36.25      20     -20     0       0       0       0  
SROBIE73 _12ROBIEI__3 0 0 27.732 1.44647 -24.795       0       0       0       0       0       0     0       0       0       0  
SROBIE72 _12ROBIEI__2 0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
SROBIE71 _12ROBIEI__1 0 0 27.744 1.45625 -21.243       0       0       0       0       0       0     0       0       0       0  
SROBIE22 220ROBIEI__2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SROBIE21 220ROBIEI__1 0 0 239.27 1.95748 18.8876       0       0       0       0       0       0     0       0       0       0  
SROBBI1B 380ROBBIA__B 1 0 404.34 47.3335 8.89608       0       0       0       0       0       0     0       0       0       0  
SROBBI1A 380ROBBIA__A 1 0 404.34 47.2705 8.91808       0       0       0       0       0       0     0       0       0       0  
SROBBI16 380ROBBIA__6 0 0 404.34 3.43106 3.33699       0       0       0       0       0       0     0       0       0       0  
SROBBI15 380ROBBIA__5 0 0 404.34 3.51106 3.33699       0       0       0       0       0       0     0       0       0       0  
SROBBI14 380ROBBIA__4 0 0 404.34 3.44106 3.33699       0       0       0       0       0       0     0       0       0       0  
SROBBI13 380ROBBIA__3 0 0 404.34 3.43106 3.33699       0       0       0       0       0       0     0       0       0       0  
SROBBI12 380ROBBIA__2 0 0 404.34 3.43106 3.33699       0       0       0       0       0       0     0       0       0       0  
SROBBI11 380ROBBIA__1 0 0 404.34 3.43106 3.33699       0       0       0       0       0       0     0       0       0       0  
SRIET 2B 220RIET____B 1 0 234.37 -21.409 11.0637       0       0       0       0       0       0     0       0       0       0  
SRIET 2A 220RIET____A 1 0 234.37 -7.2822 10.3727       0       0       0       0       0       0     0       0       0       0  
SRIET 22 220RIET____2 0 0 234.37 -0.6626  2.9613       0       0       0       0       0       0     0       0       0       0  
SRIET 21 220RIET____1 0 0 234.37 -0.6526  2.9613       0       0       0       0       0       0     0       0       0       0  
SRIDKW2E 220RIDDES_KE 1 2 236.38 -2.2307 0.03802  -0.053 19.1164       0     -51    25.5   -25.5     0       0       0       0  
SRIDKW2D 220RIDDES_KD 1 2 236.36 -2.2307  0.0091  -0.053 16.7155       0     -51    25.5   -25.5     0       0       0       0  
SRIDKW2C 220RIDDES_KC 1 2 236.36 -2.2307  0.0091  -0.053 16.7155       0     -51    25.5   -25.5     0       0       0       0  
SRIDKW2B 220RIDDES_KB 1 2 236.38 -2.2307 0.03802  -0.053 19.1164       0     -51    25.5   -25.5     0       0       0       0  
SRIDKW2A 220RIDDES_KA 1 2 236.36 -2.2307  0.0091  -0.053 16.7155       0     -51    25.5   -25.5     0       0       0       0  
SRIDKW22 220RIDDES_K2 0 0 236.36 -2.2307 0.01129       0       0       0       0       0       0     0       0       0       0  
SRIDKW21 220RIDDES_K1 0 0 236.38 -2.2307 0.03946       0       0       0       0       0       0     0       0       0       0  
SRIDDE2B 220RIDDES__B 1 0 236.45 -9.6106 15.3773       0       0       0       0       0       0     0       0       0       0  
SRIDDE2A 220RIDDES__A 1 0 236.46 30.1324 -5.4247       0       0       0       0       0       0     0       0       0       0  
SRIDDE27 220RIDDES__7 0 0 236.45 -0.3187 0.00918       0       0       0       0       0       0     0       0       0       0  
SRIDDE26 220RIDDES__6 0 0 236.45 -0.3187 0.00918       0       0       0       0       0       0     0       0       0       0  
SRIDDE25 220RIDDES__5 0 0 236.45 -0.2887 0.00918       0       0       0       0       0       0     0       0       0       0  
SRIDDE24 220RIDDES__4 0 0 236.45 -0.3087 0.00918       0       0       0       0       0       0     0       0       0       0  
SRIDDE23 220RIDDES__3 0 0 236.45 -0.3187 0.00918       0       0       0       0       0       0     0       0       0       0  
SRIDDE22 220RIDDES__2 0 0 236.45 -0.2287 0.00918       0       0       0       0       0       0     0       0       0       0  
SRIDDE21 220RIDDES__1 0 0 236.45 -0.3187 0.00918       0       0       0       0       0       0     0       0       0       0  
SREGEN2B 220REGENSDOB 1 0 233.81 89.9336 8.09289       0       0       0       0       0       0     0       0       0       0  
SREGEN2A 220REGENSDOA 1 0 233.81 88.1836 18.8869       0       0       0       0       0       0     0       0       0       0  
SREGEN22 220REGENSDO2 0 0 233.81 0.00825 1.98092       0       0       0       0       0       0     0       0       0       0  
SREGEN21 220REGENSDO1 0 0 233.81 0.00825 1.98092       0       0       0       0       0       0     0       0       0       0  
SPRADE1D 380PRADELLAD 1 2 408.04 1.19296 0.00112 -70.684 20.9528       0    -144      72     -72     0       0       0       0  
SPRADE1C 380PRADELLAC 1 2 408.04 1.19296 0.00116 -36.814 6.28499      75     -75      38     -38     0       0       0       0  
SPRADE1B 380PRADELLAB 1 2 408.04 1.19296 0.00112 -70.684 20.9528       0    -144      72     -72     0       0       0       0  
SPRADE1A 380PRADELLAA 1 2 408.04 1.19296 0.00116 -36.814 6.28499      75     -75      38     -38     0       0       0       0  
SPRADE15 380PRADELLA5 0 0 408.04 0.23859 0.00618       0       0       0       0       0       0     0       0       0       0  
SPRADE14 380PRADELLA4 0 0 408.04 1.06859 0.00618       0       0       0       0       0       0     0       0       0       0  
SPRADE13 380PRADELLA3 0 0 408.04 0.29859 0.00618       0       0       0       0       0       0     0       0       0       0  
SPRADE12 380PRADELLA2 0 0 408.04 0.23859 0.00618       0       0       0       0       0       0     0       0       0       0  
SPRADE11 380PRADELLA1 0 0 408.04 0.29859 0.00618       0       0       0       0       0       0     0       0       0       0  
SPLATT2B 220PLATTISCB 1 0 236.07 10.3701 -3.5859       0       0       0       0       0       0     0       0       0       0  
SPLATT2A 220PLATTISCA 1 0 236.07 10.5631 -3.3329       0       0       0       0       0       0     0       0       0       0  
SPLATT23 220PLATTISC3 0 0 236.07  0.1987 0.29205       0       0       0       0       0       0     0       0       0       0  
SPLATT22 220PLATTISC2 0 0 236.07  0.1887 0.29205       0       0       0       0       0       0     0       0       0       0  
SPLATT21 220PLATTISC1 0 0 236.07  0.1887 0.29205       0       0       0       0       0       0     0       0       0       0  
SPIETE2A 220PIETERLEA 1 0    236 49.6302 17.7614       0       0       0       0       0       0     0       0       0       0  
SPIETE21 220PIETERLE1 0 0    236 -5.5188 10.4412       0       0       0       0       0       0     0       0       0       0  
SPECCI7D _12PECCIA__D 1 0      0       0       0       0       0      12       0       6      -6     0       0       0       0  
SPECCI7C _12PECCIA__C 1 2 28.056 2.07641 -31.815     -11 -11.996       0     -24      12     -12     0       0       0       0  
SPECCI7B _12PECCIA__B 1 0      0       0       0       0       0      12       0       6      -6     0       0       0       0  
SPECCI7A _12PECCIA__A 1 2 28.056 2.07641 -31.815     -11 -11.996       0     -24      12     -12     0       0       0       0  
SPECCI71 _12PECCIA__1 0 0 27.978  0.0631 -28.075       0       0       0       0       0       0     0       0       0       0  
SPECCI22 220PECCIA__2 0 0 239.07 1.27818 11.1878       0       0       0       0       0       0     0       0       0       0  
SPECCI21 220PECCIA__1 0 0 239.07 1.29818 11.1878       0       0       0       0       0       0     0       0       0       0  
SORMAL2B 220ORMALINGB 1 0  237.4 13.2659 7.57524       0       0       0       0       0       0     0       0       0       0  
SORMAL2A 220ORMALINGA 1 0  237.4 22.0639 -2.6568       0       0       0       0       0       0     0       0       0       0  
SORMAL22 220ORMALING2 0 0  237.4 -3.5771 0.37724       0       0       0       0       0       0     0       0       0       0  
SORMAL21 220ORMALING1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SOLIVO2C 220OLIVONE_C 1 2 237.91 5.05694 -0.0006  -7.091 -1.3106       0     -48      24     -24     0       0       0       0  
SOLIVO2B 220OLIVONE_B 1 2 237.91 5.05694 -0.0006  -7.091 -2.0329       0     -48      30     -30     0       0       0       0  
SOLIVO2A 220OLIVONE_A 1 2 237.91 5.05694 -0.0006  -2.216 -0.1277       0     -15     7.5    -7.5     0       0       0       0  
SOLIVO21 220OLIVONE_1 0 0 237.91 5.05694 -0.0006       0       0       0       0       0       0     0       0       0       0  
SOFTRI2A 220OFTRINGEA 1 0 235.01 82.5356 12.0925       0       0       0       0       0       0     0       0       0       0  
SOFTRI21 220OFTRINGE1 0 0 235.01 7.64864 -0.7155       0       0       0       0       0       0     0       0       0       0  
SOBFEL2C 220OBFELDENC 1 0 235.33 90.2899 -8.8097       0       0       0       0       0       0     0       0       0       0  
SOBFEL2B 220OBFELDENB 1 0 235.33 93.4869  6.4404       0       0       0       0       0       0     0       0       0       0  
SOBFEL2A 220OBFELDENA 1 0 235.33 63.2289 7.20041       0       0       0       0       0       0     0       0       0       0  
SOBFEL21 220OBFELDEN1 0 0 235.33  0.6298 3.54636       0       0       0       0       0       0     0       0       0       0  
SNIEDE2B 220NIEDERWIB 1 0  235.1  72.755 13.9912       0       0       0       0       0       0     0       0       0       0  
SNIEDE2A 220NIEDERWIA 1 0  235.1  28.954 5.08422       0       0       0       0       0       0     0       0       0       0  
SNIEDE21 220NIEDERWI1 0 0 235.11 2.29503 1.35521       0       0       0       0       0       0     0       0       0       0  
SNDDRA1F 380NANT_DRAF 1 0    400       0       0       0       0     159    -152       0       0     0       0       0       0  
SNDDRA1E 380NANT_DRAE 1 0    400       0       0       0       0     159    -152       0       0     0       0       0       0  
SNDDRA1D 380NANT_DRAD 1 0    400       0       0       0       0     159    -152       0       0     0       0       0       0  
SNDDRA1C 380NANT_DRAC 1 0    400       0       0       0       0     159    -152       0       0     0       0       0       0  
SNDDRA1B 380NANT_DRAB 1 0    400       0       0       0       0     159    -152       0       0     0       0       0       0  
SNDDRA1A 380NANT_DRAA 1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SNDDRA14 380NANT_DRA4 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SNDDRA13 380NANT_DRA3 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SNDDRA12 380NANT_DRA2 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SNDDRA11 380NANT_DRA1 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SMUENC2B 220MUENCHWIB 1 0 237.69 67.8848 5.65293       0       0       0       0       0       0     0       0       0       0  
SMUENC2A 220MUENCHWIA 1 0 237.69 35.0597 14.8711       0       0       0       0       0       0     0       0       0       0  
SMUENC21 220MUENCHWI1 0 0 237.69 -5.4193 7.96085       0       0       0       0       0       0     0       0       0       0  
SMUEHB2D 220MUEHLEBED 1 2 236.36 -0.8251 0.00024 -185.42 8.48524      50  -188.5    94.3   -94.3     0       0       0       0  
SMUEHB2C 220MUEHLEBEC 1 0 236.36  64.038 -9.4953       0       0       0       0       0       0     0       0       0       0  
SMUEHB2B 220MUEHLEBEB 1 2 236.36 -0.8251 0.00024 -185.42 8.48524      50  -188.5    94.3   -94.3     0       0       0       0  
SMUEHB2A 220MUEHLEBEA 1 0 236.36 64.2409 -12.368       0       0       0       0       0       0     0       0       0       0  
SMUEHB22 220MUEHLEBE2 0 0 236.36  1.3875 0.02735       0       0       0       0       0       0     0       0       0       0  
SMUEHB21 220MUEHLEBE1 0 0 236.36 -0.3225 0.02735       0       0       0       0       0       0     0       0       0       0  
SMUEH322 220MUEHLEB32 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SMUEH321 220MUEHLEB31 0 0 236.32  -1.108 0.57165       0       0       0       0       0       0     0       0       0       0  
SMONTL2B 220MONTLINGB 1 0 236.81 74.5469 7.50615       0       0       0       0       0       0     0       0       0       0  
SMONTL2A 220MONTLINGA 1 0 236.81 69.5569 -7.6458       0       0       0       0       0       0     0       0       0       0  
SMONTL22 220MONTLING2 0 0 236.81 0.06547 -0.1934       0       0       0       0       0       0     0       0       0       0  
SMONTL21 220MONTLING1 0 0 236.81 0.09547 -0.1934       0       0       0       0       0       0     0       0       0       0  
SMOERS2A 220MOERSCHWA 1 0 235.64 155.983 44.6166       0       0       0       0       0       0     0       0       0       0  
SMOERS22 220MOERSCHW2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SMOERS21 220MOERSCHW1 0 0 235.65 -0.1135 0.45967       0       0       0       0       0       0     0       0       0       0  
SMOERE2B 220MOEREL__B 1 0 234.93 -17.615 22.6544       0       0       0       0       0       0     0       0       0       0  
SMOERE2A 220MOEREL__A 1 0 234.93 7.46936 10.2354       0       0       0       0       0       0     0       0       0       0  
SMOERE26 220MOEREL__6 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SMOERE25 220MOEREL__5 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SMOERE24 220MOEREL__4 0 0 234.93 0.60284 0.62759       0       0       0       0       0       0     0       0       0       0  
SMOERE23 220MOEREL__3 0 0 234.93 0.76284 0.62759       0       0       0       0       0       0     0       0       0       0  
SMOERE22 220MOEREL__2 0 0 234.93 0.60284 0.62759       0       0       0       0       0       0     0       0       0       0  
SMOERE21 220MOEREL__1 0 0 234.93 0.60284 0.62759       0       0       0       0       0       0     0       0       0       0  
SMETTL61 _50METTLEN_1 0 0 69.023 0.17103 0.09009       0       0       0       0       0       0     0       0       0       0  
SMETTL2C 220METTLEN_C 1 0 237.66 39.3438 -5.1182       0       0       0       0       0       0     0       0       0       0  
SMETTL2B 220METTLEN_B 1 0 237.66 26.8188 -2.1482       0       0       0       0       0       0     0       0       0       0  
SMETTL2A 220METTLEN_A 1 0 237.66 26.5287 -2.0762       0       0       0       0       0       0     0       0       0       0  
SMETTL25 220METTLEN_5 0 0 236.09 -0.0947 1.25712       0       0       0       0       0       0     0       0       0       0  
SMETTL24 220METTLEN_4 0 0 237.66 1.17689 0.22341       0       0       0       0       0       0     0       0       0       0  
SMETTL23 220METTLEN_3 0 0 236.09  0.2353 1.25712       0       0       0       0       0       0     0       0       0       0  
SMETTL22 220METTLEN_2 0 0 237.66 0.72689 0.22341       0       0       0       0       0       0     0       0       0       0  
SMETTL21 220METTLEN_1 0 0 236.09 -0.1047 1.25712       0       0       0       0       0       0     0       0       0       0  
SMETTL1T 380Mettlen_T 1 0 394.44 0.31102 0.09003       0       0       0       0       0       0     0       0       0       0  
SMETTL1B 380METTLEN_B 1 0 403.73   111.1 8.49958       0       0       0       0       0       0     0       0       0       0  
SMETTL1A 380METTLEN_A 1 0 403.73 109.642 0.75857       0       0       0       0       0       0     0       0       0       0  
SMETTL12 380METTLEN_2 0 0 403.73 10.2372 0.81028       0       0       0       0       0       0     0       0       0       0  
SMETTL11 380METTLEN_1 0 0 403.73 3.80729 0.81028       0       0       0       0       0       0     0       0       0       0  
SMENDR71 _21MENDRISI1 0 0 25.763 13.2922 0.87984       0       0       0       0       0       0     0       0       0       0  
SMENDR3T 150MendrisiT 1 0 148.08  13.354 0.87318       0       0       0       0       0       0     0       0       0       0  
SMENDR3C 150MENDRISIC 1 0 148.38 44.4611 9.30393       0       0       0       0       0       0     0       0       0       0  
SMENDR3B 150MENDRISIB 1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
SMENDR3A 150MENDRISIA 1 0 148.38 44.8381 10.0369       0       0       0       0       0       0     0       0       0       0  
SMENDR38 150MENDRISI8 0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
SMENDR37 150MENDRISI7 0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
SMENDR36 150MENDRISI6 0 0 148.38 2.28184 0.21898       0       0       0       0       0       0     0       0       0       0  
SMENDR35 150MENDRISI5 0 0 148.38 2.28184 0.21898       0       0       0       0       0       0     0       0       0       0  
SMENDR34 150MENDRISI4 0 0 148.38 2.28184 0.21898       0       0       0       0       0       0     0       0       0       0  
SMENDR33 150MENDRISI3 0 0 148.38 2.28184 0.21898       0       0       0       0       0       0     0       0       0       0  
SMENDR32 150MENDRISI2 0 0 148.38 2.28184 0.21898       0       0       0       0       0       0     0       0       0       0  
SMENDR31 150MENDRISI1 0 0 148.38 2.28184 0.21898       0       0       0       0       0       0     0       0       0       0  
SMENDR11 380MENDRISI1 0 0 404.51 16.9171 2.88033       0       0       0       0       0       0     0       0       0       0  
SMATHO2A 220MATHOD__A 1 0 232.92 99.4649  18.611       0       0       0       0       0       0     0       0       0       0  
SMATHO22 220MATHOD__2 0 0 232.92 -1.9301  7.7414       0       0       0       0       0       0     0       0       0       0  
SMATHO21 220MATHOD__1 0 0 232.92 -1.9301  7.7414       0       0       0       0       0       0     0       0       0       0  
SMAPRA1A 380MAPRAGG_A 1 2 406.44 -2.1249 0.00005       0 4.22885     159    -330   156.5  -156.5     0       0       0       0  
SMAPRA11 380MAPRAGG_1 0 0 406.44 -1.9949 0.02751       0       0       0       0       0       0     0       0       0       0  
SMANNO3A 150MANNO___A 1 0 147.81 38.2752 11.6841       0       0       0       0       0       0     0       0       0       0  
SMANNO32 150MANNO___2 0 0 147.81 5.52053 3.46437       0       0       0       0       0       0     0       0       0       0  
SMANNO31 150MANNO___1 0 0 147.81 6.31053 3.46437       0       0       0       0       0       0     0       0       0       0  
SMANNO21 220MANNO___1 0 0 236.09 10.0246  5.5641       0       0       0       0       0       0     0       0       0       0  
SMANNA3D 150MANNO_AID 1 0 147.73 31.6224 7.37258       0       0       0       0       0       0     0       0       0       0  
SMANNA3C 150MANNO_AIC 1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
SMANNA3B 150MANNO_AIB 1 0 147.73 32.3354 6.25655       0       0       0       0       0       0     0       0       0       0  
SMANNA3A 150MANNO_AIA 1 0 147.73 43.7543 6.25655       0       0       0       0       0       0     0       0       0       0  
SMANNA31 150MANNO_AI1 0 0 147.73 11.0253 6.93835       0       0       0       0       0       0     0       0       0       0  
SMAGAD2A 220MAGADINOA 1 0  236.9 -55.187 -19.153       0       0       0       0       0       0     0       0       0       0  
SMAGAD22 220MAGADINO2 0 0  236.9 4.92314 2.56768       0       0       0       0       0       0     0       0       0       0  
SMAGAD21 220MAGADINO1 0 0  236.9 4.92314 2.56768       0       0       0       0       0       0     0       0       0       0  
SLOEBB2B 220LOEBBIA_B 1 2    235 0.13841 0.00616 -30.968 5.90047       7     -36      18     -18     0       0       0       0  
SLOEBB2A 220LOEBBIA_A 1 2    235 0.13841 0.00604 -43.011 10.3361      29     -50      25     -25     0       0       0       0  
SLOEBB24 220LOEBBIA_4 0 0    235  0.0346 0.00145       0       0       0       0       0       0     0       0       0       0  
SLOEBB23 220LOEBBIA_3 0 0    235  1.0046 0.00145       0       0       0       0       0       0     0       0       0       0  
SLOEBB22 220LOEBBIA_2 0 0    235  0.0346 0.00145       0       0       0       0       0       0     0       0       0       0  
SLOEBB21 220LOEBBIA_1 0 0    235  0.0346 0.00145       0       0       0       0       0       0     0       0       0       0  
SLITTA2C 220LITTAU__C 1 0 236.99 31.2562 10.9206       0       0       0       0       0       0     0       0       0       0  
SLITTA2B 220LITTAU__B 1 0 236.99 37.8111 9.26261       0       0       0       0       0       0     0       0       0       0  
SLITTA2A 220LITTAU__A 1 0 236.99 39.6601  8.2906       0       0       0       0       0       0     0       0       0       0  
SLITTA22 220LITTAU__2 0 0 236.99 0.68359  0.3063       0       0       0       0       0       0     0       0       0       0  
SLITTA21 220LITTAU__1 0 0 236.99 0.68359  0.3063       0       0       0       0       0       0     0       0       0       0  
SLINTH1D 380LINTH-LID 1 0    400       0       0       0       0     250    -250      50     -50     0       0       0       0  
SLINTH1C 380LINTH-LIC 1 2 404.73 -3.4521 -0.0078       0 -35.299     250    -250      50     -50     0       0       0       0  
SLINTH1B 380LINTH-LIB 1 0    400       0       0       0       0     250    -250      50     -50     0       0       0       0  
SLINTH1A 380LINTH-LIA 1 2 404.73 -3.4521 -0.0078       0 -35.299     250    -250      50     -50     0       0       0       0  
SLINTH12 380LINTH-LI2 0 0 404.73 -3.4521 -0.0013       0       0       0       0       0       0     0       0       0       0  
SLINTH11 380LINTH-LI1 0 0 404.73 -3.4521 -0.0013       0       0       0       0       0       0     0       0       0       0  
SLINDE2B 220LINDENHOB 1 0 236.28 70.2641 21.7602       0       0       0       0       0       0     0       0       0       0  
SLINDE2A 220LINDENHOA 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SLINDE22 220LINDENHO2 0 0 236.29 6.66216 -5.1887       0       0       0       0       0       0     0       0       0       0  
SLINDE21 220LINDENHO1 0 0 236.29 6.72216 -5.1887       0       0       0       0       0       0     0       0       0       0  
SLEIBS1A 380LEIBSTADA 1 2 408.47 -14.477 -0.0001   -1085 -82.709      70   -1115     400    -400     0       0       0       0  
SLEIBS14 380LEIBSTAD4 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLEIBS13 380LEIBSTAD3 0 0 408.46 -4.2056 0.01283       0       0       0       0       0       0     0       0       0       0  
SLEIBS12 380LEIBSTAD2 0 0 408.46 -4.8256 0.01283       0       0       0       0       0       0     0       0       0       0  
SLEIBS11 380LEIBSTAD1 0 0 408.46 -4.5356 0.01283       0       0       0       0       0       0     0       0       0       0  
SLAVOR71 _30LAVORGO_1 0 0  24.51 19.3349 9.18396       0       0       0       0       0       0     0       0       0       0  
SLAVOR2T 220Lavorgo_T 1 0 226.73 19.3034 8.92506       0       0       0       0       0       0     0       0       0       0  
SLAVOR2A 220LAVORGO_A 1 0 235.88 -41.132 30.8022       0       0       0       0       0       0     0       0       0       0  
SLAVOR26 220LAVORGO_6 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SLAVOR25 220LAVORGO_5 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SLAVOR24 220LAVORGO_4 0 0 235.89  2.2871 4.90587       0       0       0       0       0       0     0       0       0       0  
SLAVOR23 220LAVORGO_3 0 0 235.89  2.3771 4.90587       0       0       0       0       0       0     0       0       0       0  
SLAVOR22 220LAVORGO_2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SLAVOR21 220LAVORGO_1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SLAVOR16 380LAVORGO_6 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAVOR15 380LAVORGO_5 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAVOR14 380LAVORGO_4 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAVOR13 380LAVORGO_3 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAVOR12 380LAVORGO_2 0 0 407.44 7.00194 5.10161       0       0       0       0       0       0     0       0       0       0  
SLAVOR11 380LAVORGO_1 0 0 407.44 5.02194 5.10161       0       0       0       0       0       0     0       0       0       0  
SLAUFE71 _16LAUFENBU1 0 0 26.822 -1.9475 10.2239       0       0       0       0       0       0     0       0       0       0  
SLAUFE2A 220LAUFENBUA 1 0 238.36 48.5761 24.3649       0       0       0       0       0       0     0       0       0       0  
SLAUFE26 220LAUFENBU6 0 0 235.03 -6.5729 -0.3451       0       0       0       0       0       0     0       0       0       0  
SLAUFE25 220LAUFENBU5 0 0 235.03 -6.6129 -0.3451       0       0       0       0       0       0     0       0       0       0  
SLAUFE24 220LAUFENBU4 0 0 235.03 -5.7228 -0.3451       0       0       0       0       0       0     0       0       0       0  
SLAUFE23 220LAUFENBU3 0 0 238.37 -2.1576 2.82783       0       0       0       0       0       0     0       0       0       0  
SLAUFE22 220LAUFENBU2 0 0 238.37 -1.6976 2.82783       0       0       0       0       0       0     0       0       0       0  
SLAUFE21 220LAUFENBU1 0 0 238.37 -2.1576 2.82783       0       0       0       0       0       0     0       0       0       0  
SLAUFE1T 380LaufenbuT 1 0 399.12 -1.7759 10.1378       0       0       0       0       0       0     0       0       0       0  
SLAUFE1K 380LAUFENBUK 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAUFE1J 380LAUFENBUJ 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAUFE1I 380LAUFENBUI 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAUFE1H 380LAUFENBUH 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAUFE1G 380LAUFENBUG 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAUFE1F 380LAUFENBUF 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAUFE1E 380LAUFENBUE 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SLAUFE1D 380LAUFENBUD 0 0 407.22 -3.2667 0.46736       0       0       0       0       0       0     0       0       0       0  
SLAUFE1C 380LAUFENBUC 0 0 407.22 -3.2667 0.46736       0       0       0       0       0       0     0       0       0       0  
SLAUFE1B 380LAUFENBUB 0 0 407.22 -2.1667 0.46736       0       0       0       0       0       0     0       0       0       0  
SLAUFE1A 380LAUFENBUA 0 0 407.22 -3.2667 0.46736       0       0       0       0       0       0     0       0       0       0  
SLAUFE19 380LAUFENBU9 0 0 407.22 -2.3067 0.46736       0       0       0       0       0       0     0       0       0       0  
SLAUFE18 380LAUFENBU8 0 0 407.22 -3.2667 0.46736       0       0       0       0       0       0     0       0       0       0  
SLAUFE17 380LAUFENBU7 0 0 407.65 1.43419 0.64214       0       0       0       0       0       0     0       0       0       0  
SLAUFE16 380LAUFENBU6 0 0 407.65 1.67419 0.64214       0       0       0       0       0       0     0       0       0       0  
SLAUFE15 380LAUFENBU5 0 0 407.65 3.43419 0.64214       0       0       0       0       0       0     0       0       0       0  
SLAUFE14 380LAUFENBU4 0 0 407.65 2.76419 0.64214       0       0       0       0       0       0     0       0       0       0  
SLAUFE13 380LAUFENBU3 0 0 407.65 4.95419 0.64214       0       0       0       0       0       0     0       0       0       0  
SLAUFE12 380LAUFENBU2 0 0 407.65 1.43419 0.64214       0       0       0       0       0       0     0       0       0       0  
SLAUFE11 380LAUFENBU1 0 0 407.22 -3.2667 0.46736       0       0       0       0       0       0     0       0       0       0  
SLACHM2C 220LACHMATTC 1 0 236.35 78.8273 -0.8611       0       0       0       0       0       0     0       0       0       0  
SLACHM2B 220LACHMATTB 1 0 236.35 37.9342 15.7401       0       0       0       0       0       0     0       0       0       0  
SLACHM2A 220LACHMATTA 1 0 236.35 37.9342 15.7401       0       0       0       0       0       0     0       0       0       0  
SLACHM22 220LACHMATT2 0 0 236.35 -2.4924 2.62897       0       0       0       0       0       0     0       0       0       0  
SLACHM21 220LACHMATT1 0 0 236.35 -2.5524 2.62897       0       0       0       0       0       0     0       0       0       0  
SKERZE2B 220KERZERS_B 1 0 236.17 21.4737 -0.1484       0       0       0       0       0       0     0       0       0       0  
SKERZE2A 220KERZERS_A 1 0 236.17 21.7927 -0.0974       0       0       0       0       0       0     0       0       0       0  
SKERZE22 220KERZERS_2 0 0 236.17 -0.4131 0.02732       0       0       0       0       0       0     0       0       0       0  
SKERZE21 220KERZERS_1 0 0 236.17 -0.3931 0.02732       0       0       0       0       0       0     0       0       0       0  
SIRAGN2B 220IRAGNA__B 1 0 237.74 -21.327  12.821       0       0       0       0       0       0     0       0       0       0  
SIRAGN2A 220IRAGNA__A 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SIRAGN21 220IRAGNA__1 0 0 237.75 5.74257 0.18396       0       0       0       0       0       0     0       0       0       0  
SINNER7A _24INNERTK.A 1 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
SINNER71 _24INNERTK.1 0 0 25.945 0.92566 -0.0439       0       0       0       0       0       0     0       0       0       0  
SINNER61 _13INNERTK.1 0 0 65.584 0.92489 7.50123       0       0       0       0       0       0     0       0       0       0  
SINNER3M 150INNERTKIM 1 0    150       0       0       0       0       0 -153.66    76.8   -76.8     0       0       0       0  
SINNER3L 150INNERTKIL 1 0    150       0       0       0       0       0     -51    25.5   -25.5     0       0       0       0  
SINNER3K 150INNERTKIK 1 0 144.63 3.31788 -8.4618       0       0       0       0       0       0     0       0       0       0  
SINNER3J 150INNERTKIJ 1 0    150       0       0       0       0       0     -51    25.5   -25.5     0       0       0       0  
SINNER3I 150INNERTKII 1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
SINNER3H 150INNERTKIH 1 0    150       0       0       0       0       0     -51    25.5   -25.5     0       0       0       0  
SINNER3G 150INNERTKIG 1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
SINNER3F 150INNERTKIF 1 0    150       0       0       0       0       0     -51    25.5   -25.5     0       0       0       0  
SINNER3E 150INNERTKIE 1 0 144.62 59.3927 4.72673       0       0       0       0       0       0     0       0       0       0  
SINNER3D 150INNERTKID 1 0    150       0       0       0       0       0     -51    25.5   -25.5     0       0       0       0  
SINNER3C 150INNERTKIC 1 2 144.63 0.85489 -7.6674  -0.783  -4.984     4.4     -10       5      -5     0       0       0       0  
SINNER3B 150INNERTKIB 1 2 144.64 0.85489 -7.6626  -2.349 -30.983       0     -30      31     -31     0       0       0       0  
SINNER3A 150INNERTKIA 1 2 144.66 0.85491 -7.6598  -7.203 -45.986       0     -92      46     -46     0       0       0       0  
SINNER36 150INNERTKI6 0 0 144.63 0.14248  -1.267       0       0       0       0       0       0     0       0       0       0  
SINNER35 150INNERTKI5 0 0 144.63 0.14248  -1.267       0       0       0       0       0       0     0       0       0       0  
SINNER34 150INNERTKI4 0 0 144.63 0.14248  -1.267       0       0       0       0       0       0     0       0       0       0  
SINNER33 150INNERTKI3 0 0 144.63 0.14248  -1.267       0       0       0       0       0       0     0       0       0       0  
SINNER32 150INNERTKI2 0 0 144.63 0.14248  -1.267       0       0       0       0       0       0     0       0       0       0  
SINNER31 150INNERTKI1 0 0 144.63 0.14248  -1.267       0       0       0       0       0       0     0       0       0       0  
SINNER2U 220InnertkiU 1 0  236.4 1.01548 -0.0438       0       0       0       0       0       0     0       0       0       0  
SINNER2T 220InnertkiT 1 0 232.46 1.46314 7.35913       0       0       0       0       0       0     0       0       0       0  
SINNER24 220INNERTKI4 0 0 237.16 0.77997 1.04103       0       0       0       0       0       0     0       0       0       0  
SINNER23 220INNERTKI3 0 0 237.16 0.79997 1.04103       0       0       0       0       0       0     0       0       0       0  
SINNER22 220INNERTKI2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SINNER21 220INNERTKI1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SINGEN2B 220INGENBOHB 1 0 236.76 24.9662 3.12279       0       0       0       0       0       0     0       0       0       0  
SINGEN2A 220INGENBOHA 1 0 236.76 24.7572  3.9508       0       0       0       0       0       0     0       0       0       0  
SINGEN22 220INGENBOH2 0 0 236.76 0.51359  0.3199       0       0       0       0       0       0     0       0       0       0  
SINGEN21 220INGENBOH1 0 0 236.76 0.51359  0.3199       0       0       0       0       0       0     0       0       0       0  
SILANZ2A 220ILANZ___A 1 2 238.88 -0.9904 1.11834     -34 46.3385       0     -92    46.5   -46.5     0       0       0       0  
SILANZ21 220ILANZ___1 0 0 238.89 -0.9904  1.1102       0       0       0       0       0       0     0       0       0       0  
SHAUTE2C 220HAUTERIVC 1 0 234.53 56.1143 8.64759       0       0       0       0       0       0     0       0       0       0  
SHAUTE2B 220HAUTERIVB 1 0 234.53 57.1803 8.72059       0       0       0       0       0       0     0       0       0       0  
SHAUTE2A 220HAUTERIVA 1 0 234.53 51.5402 7.85759       0       0       0       0       0       0     0       0       0       0  
SHAUTE23 220HAUTERIV3 0 0 234.53 -0.0996 0.21353       0       0       0       0       0       0     0       0       0       0  
SHAUTE22 220HAUTERIV2 0 0 234.53 -0.0996 0.21353       0       0       0       0       0       0     0       0       0       0  
SHAUTE21 220HAUTERIV1 0 0 234.53 -0.0996 0.21353       0       0       0       0       0       0     0       0       0       0  
SHANDE2F 220HANDECK_F 1 2 236.91 1.19529 6.80693   0.006 23.8712 47.7999     -55    23.9   -23.9     0       0       0       0  
SHANDE2E 220HANDECK_E 1 0    220       0       0       0       0       0     -90      45     -45     0       0       0       0  
SHANDE2D 220HANDECK_D 1 0    220       0       0       0       0       0     -68      34     -34     0       0       0       0  
SHANDE2C 220HANDECK_C 1 0    220       0       0       0       0       0     -68      34     -34     0       0       0       0  
SHANDE2B 220HANDECK_B 1 0    220       0       0       0   0.099       0       0       0       0     0       0       0       0  
SHANDE2A 220HANDECK_A 1 0    220       0       0       0       0       0     -50      25     -25     0       0       0       0  
SHANDE24 220HANDECK_4 0 0 236.92 0.29882 1.68569       0       0       0       0       0       0     0       0       0       0  
SHANDE23 220HANDECK_3 0 0 236.92 0.29882 1.68569       0       0       0       0       0       0     0       0       0       0  
SHANDE22 220HANDECK_2 0 0 236.92 0.32882 1.68569       0       0       0       0       0       0     0       0       0       0  
SHANDE21 220HANDECK_1 0 0 236.92 0.32882 1.68569       0       0       0       0       0       0     0       0       0       0  
SGSTAA2A 220GSTAAD__A 1 0 236.84 9.66969 -0.5547       0       0       0       0       0       0     0       0       0       0  
SGSTAA21 220GSTAAD__1 0 0 236.84 -1.9583 0.07434       0       0       0       0       0       0     0       0       0       0  
SGRYNA2C 220GRYNAU__C 1 0 236.34 39.3371 1.17012       0       0       0       0       0       0     0       0       0       0  
SGRYNA2B 220GRYNAU__B 1 0 236.33 46.1361 10.8712       0       0       0       0       0       0     0       0       0       0  
SGRYNA2A 220GRYNAU__A 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SGRYNA22 220GRYNAU__2 0 0 236.34  -0.194 1.28706       0       0       0       0       0       0     0       0       0       0  
SGRYNA21 220GRYNAU__1 0 0 236.34   0.196 1.28706       0       0       0       0       0       0     0       0       0       0  
SGRIMS2E 220GRIMSEL_E 1 2 236.33 0.84852 0.00271  -7.438 17.4692      88     -95      44     -44     0       0       0       0  
SGRIMS2D 220GRIMSEL_D 1 2 236.33 0.84852 0.00271  -7.438 17.4692      88     -95      44     -44     0       0       0       0  
SGRIMS2C 220GRIMSEL_C 1 2 236.33 0.84852 0.00271  -7.438 17.4692      88     -95      44     -44     0       0       0       0  
SGRIMS2B 220GRIMSEL_B 1 2 236.33 0.84852 0.00272  -7.438 16.8244      86     -95      43     -43     0       0       0       0  
SGRIMS2A 220GRIMSEL_A 1 2 236.33 0.84852 0.00288   -2.74 10.9803       0     -35    33.5   -33.5     0       0       0       0  
SGRIMS24 220GRIMSEL_4 0 0 236.33 0.44426 0.00459       0       0       0       0       0       0     0       0       0       0  
SGRIMS23 220GRIMSEL_3 0 0 236.33 0.44426 0.00459       0       0       0       0       0       0     0       0       0       0  
SGRIMS22 220GRIMSEL_2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SGRIMS21 220GRIMSEL_1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SGORDU21 220GORDUNO_1 0 0 237.89 5.05691 0.01283       0       0       0       0       0       0     0       0       0       0  
SGONDO2A 220GONDO___A 1 2 234.78 6.32778 -0.0039 -43.421 -13.703       0     -61    30.5   -30.5     0       0       0       0  
SGONDO21 220GONDO___1 0 0 234.78 6.33778 0.07078       0       0       0       0       0       0     0       0       0       0  
SGOESG71 _16GOESGEN_1 0 0 26.644 -5.6708 -0.6046       0       0       0       0       0       0     0       0       0       0  
SGOESG2D 220GOESGEN_D 1 0 237.93 -2.7022 -6.5694       0       0       0       0       0       0     0       0       0       0  
SGOESG2C 220GOESGEN_C 1 0 237.93 44.5768  4.8996       0       0       0       0       0       0     0       0       0       0  
SGOESG2B 220GOESGEN_B 1 0 237.93 82.4588 8.56559       0       0       0       0       0       0     0       0       0       0  
SGOESG2A 220GOESGEN_A 1 0 237.93 44.1898  4.8316       0       0       0       0       0       0     0       0       0       0  
SGOESG29 220GOESGEN_9 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SGOESG28 220GOESGEN_8 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SGOESG27 220GOESGEN_7 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SGOESG26 220GOESGEN_6 0 0 237.93  0.4311 -0.2166       0       0       0       0       0       0     0       0       0       0  
SGOESG25 220GOESGEN_5 0 0 237.93 -0.4989 -0.2166       0       0       0       0       0       0     0       0       0       0  
SGOESG24 220GOESGEN_4 0 0 237.93 -0.4889 -0.2166       0       0       0       0       0       0     0       0       0       0  
SGOESG23 220GOESGEN_3 0 0 237.93 -0.4989 -0.2166       0       0       0       0       0       0     0       0       0       0  
SGOESG22 220GOESGEN_2 0 0 237.93 -0.4989 -0.2166       0       0       0       0       0       0     0       0       0       0  
SGOESG21 220GOESGEN_1 0 0 237.93 1.10000 -0.2166       0       0       0       0       0       0     0       0       0       0  
SGOESG1T 380Goesgen_T 1 0  394.6 -5.5315 -0.6054       0       0       0       0       0       0     0       0       0       0  
SGOESG1A 380GOESGEN_A 1 2 405.54 8.72996 -0.0003 -999.95 -107.66      60 -999.95     300    -300     0       0       0       0  
SGOESG12 380GOESGEN_2 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SGOESG11 380GOESGEN_1 0 0 405.53 14.1399 0.03686       0       0       0       0       0       0     0       0       0       0  
SGOESC2C 220GOESCHENC 1 2 235.25 0.55413 0.00419   -1.45 7.33391       0     -40    22.5   -22.5     0       0       0       0  
SGOESC2B 220GOESCHENB 1 2 235.25 0.55413 0.00419   -1.45 7.33391       0     -40    22.5   -22.5     0       0       0       0  
SGOESC2A 220GOESCHENA 1 0 235.25 2.65013 17.0697       0       0       0       0       0       0     0       0       0       0  
SGOESC21 220GOESCHEN1 0 0 235.25 0.55413 0.00771       0       0       0       0       0       0     0       0       0       0  
SGISWI2A 220GISWIL__A 1 0 236.74 36.0015 12.9693       0       0       0       0       0       0     0       0       0       0  
SGISWI21 220GISWIL__1 0 0 236.74 1.03353 1.63529       0       0       0       0       0       0     0       0       0       0  
SGERLA2A 220GERLAFINA 1 0 235.52  34.536 14.0679       0       0       0       0       0       0     0       0       0       0  
SGERLA21 220GERLAFIN1 0 0 235.52  -1.769 3.02778       0       0       0       0       0       0     0       0       0       0  
SGALMI2B 220GALMIZ__B 1 0 236.06 144.406 4.50141       0       0       0       0       0       0     0       0       0       0  
SGALMI2A 220GALMIZ__A 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SGALMI22 220GALMIZ__2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SGALMI21 220GALMIZ__1 0 0 236.06 -0.8269 0.05441       0       0       0       0       0       0     0       0       0       0  
SGABI 2A 220GABI____A 1 2 234.77 5.52665 -0.7097  -8.542 -5.6927       0     -12       6      -6     0       0       0       0  
SGABI 21 220GABI____1 0 0 234.76 5.52665 -0.6323       0       0       0       0       0       0     0       0       0       0  
SFROLO2D 220FROLOO__D 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFROLO2C 220FROLOO__C 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFROLO2B 220FROLOO__B 1 0 236.57 73.6261 -2.9424       0       0       0       0       0       0     0       0       0       0  
SFROLO2A 220FROLOO__A 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFROLO26 220FROLOO__6 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFROLO25 220FROLOO__5 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFROLO24 220FROLOO__4 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFROLO23 220FROLOO__3 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFROLO22 220FROLOO__2 0 0 236.57  -2.325 1.89932       0       0       0       0       0       0     0       0       0       0  
SFROLO21 220FROLOO__1 0 0 236.57  -2.335 1.89932       0       0       0       0       0       0     0       0       0       0  
SFORET2B 220FORETAILB 1 0 237.08 104.435 -4.9244       0       0       0       0       0       0     0       0       0       0  
SFORET2A 220FORETAILA 1 0 237.08 106.677 -6.2213       0       0       0       0       0       0     0       0       0       0  
SFORET22 220FORETAIL2 0 0 237.08 7.78022 -6.5714       0       0       0       0       0       0     0       0       0       0  
SFORET21 220FORETAIL1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFLUME2C 220FLUMENTHC 1 0 235.82 52.3354 -6.4299       0       0       0       0       0       0     0       0       0       0  
SFLUME2B 220FLUMENTHB 1 0 235.81 48.9984 14.1732       0       0       0       0       0       0     0       0       0       0  
SFLUME2A 220FLUMENTHA 1 0 235.82 -1.7686 3.02916       0       0       0       0       0       0     0       0       0       0  
SFLUME22 220FLUMENTH2 0 0 235.82 -0.8643 1.51457       0       0       0       0       0       0     0       0       0       0  
SFLUME21 220FLUMENTH1 0 0 235.82 -0.8843 1.51457       0       0       0       0       0       0     0       0       0       0  
SFIONN2C 220FIONNAY_C 1 2  236.1 -2.2303 0.00167  -0.048 3.94154       0     -46      24     -24     0       0       0       0  
SFIONN2B 220FIONNAY_B 1 2  236.1 -2.2303 0.00167  -0.048 3.94154       0     -46      24     -24     0       0       0       0  
SFIONN2A 220FIONNAY_A 1 2  236.1 -2.2303 0.00167  -0.048 3.94154       0     -46      24     -24     0       0       0       0  
SFIONN21 220FIONNAY_1 0 0  236.1 -2.2303 0.00173       0       0       0       0       0       0     0       0       0       0  
SFIONG2F 220FIONNAY_F 1 0    220       0       0       0       0       0     -48      24     -24     0       0       0       0  
SFIONG2E 220FIONNAY_E 1 0    220       0       0       0       0       0     -48      24     -24     0       0       0       0  
SFIONG2D 220FIONNAY_D 1 0    220       0       0       0       0       0     -48      24     -24     0       0       0       0  
SFIONG2C 220FIONNAY_C 1 0    220       0       0       0       0       0     -48      24     -24     0       0       0       0  
SFIONG2B 220FIONNAY_B 1 0    220       0       0       0       0       0     -48      24     -24     0       0       0       0  
SFIONG2A 220FIONNAY_A 1 0    220       0       0       0       0       0     -48      24     -24     0       0       0       0  
SFIONG23 220FIONNAY_3 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFIONG22 220FIONNAY_2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFIONG21 220FIONNAY_1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFILIS1A 380FILISUR_A 1 0  405.7 -29.833 10.9108       0       0       0       0       0       0     0       0       0       0  
SFILIS12 380FILISUR_2 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SFILIS11 380FILISUR_1 0 0 405.71 -0.0431 2.49278       0       0       0       0       0       0     0       0       0       0  
SFIESC2A 220FIESCH__A 1 0 234.76 -6.5323 7.51155       0       0       0       0       0       0     0       0       0       0  
SFIESC21 220FIESCH__1 0 0 234.76 1.35068 8.51543       0       0       0       0       0       0     0       0       0       0  
SFERRE2C 220FERRERA_C 1 2    235 0.13719 0.00045 -17.677 1.88277      40     -60      30     -30     0       0       0       0  
SFERRE2B 220FERRERA_B 1 0    220       0       0       0       0 24.7999     -60      30     -30     0       0       0       0  
SFERRE2A 220FERRERA_A 1 2    235 0.13719 0.00045 -17.677 1.88277 24.7999     -60      30     -30     0       0       0       0  
SFERRE21 220FERRERA_1 0 0    235 0.14719 0.00044       0       0       0       0       0       0     0       0       0       0  
SFAELL2D 220FAELLANDD 1 0 234.45 88.5764 -7.1533       0       0       0       0       0       0     0       0       0       0  
SFAELL2C 220FAELLANDC 1 0 234.45 90.6393 8.90486       0       0       0       0       0       0     0       0       0       0  
SFAELL2B 220FAELLANDB 1 0 234.45 85.8274 -7.5123       0       0       0       0       0       0     0       0       0       0  
SFAELL2A 220FAELLANDA 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFAELL24 220FAELLAND4 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SFAELL23 220FAELLAND3 0 0 234.45  0.5144  1.3516       0       0       0       0       0       0     0       0       0       0  
SFAELL22 220FAELLAND2 0 0 234.45 -0.0356  1.3516       0       0       0       0       0       0     0       0       0       0  
SFAELL21 220FAELLAND1 0 0 234.45 -0.0356  1.3516       0       0       0       0       0       0     0       0       0       0  
SEGLIS2A 220EGLISAU_A 1 0 235.96 38.5996 4.66096       0       0       0       0       0       0     0       0       0       0  
SEGLIS21 220EGLISAU_1 0 0 235.96 0.05455 2.78894       0       0       0       0       0       0     0       0       0       0  
SCRANS2A 220CRANS___A 1 0 235.91 66.1686 0.72588       0       0       0       0       0       0     0       0       0       0  
SCRANS23 220CRANS___3 0 0 235.91 2.43677 0.14894       0       0       0       0       0       0     0       0       0       0  
SCRANS22 220CRANS___2 0 0 235.91 2.33677 0.14894       0       0       0       0       0       0     0       0       0       0  
SCRANS21 220CRANS___1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SCHIPP2C 220CHIPPIS_C 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SCHIPP2B 220CHIPPIS_B 1 0 235.96 -27.179 33.5252       0       0       0       0       0       0     0       0       0       0  
SCHIPP2A 220CHIPPIS_A 1 0 235.97 -13.439 -8.5638       0       0       0       0       0       0     0       0       0       0  
SCHIPP25 220CHIPPIS_5 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SCHIPP24 220CHIPPIS_4 0 0 235.97 -0.5377 0.29079       0       0       0       0       0       0     0       0       0       0  
SCHIPP23 220CHIPPIS_3 0 0 235.97 -0.5377 0.29079       0       0       0       0       0       0     0       0       0       0  
SCHIPP22 220CHIPPIS_2 0 0 235.97 -0.5277 0.29079       0       0       0       0       0       0     0       0       0       0  
SCHIPP21 220CHIPPIS_1 0 0 235.97 -0.4077 0.29079       0       0       0       0       0       0     0       0       0       0  
SCHATE23 220CHATELAR3 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SCHATE17 380CHATELAR7 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SCHATE16 380CHATELAR6 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SCHATE15 380CHATELAR5 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SCHATE14 380CHATELAR4 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SCHAND2B 220CHANDOLIB 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SCHAND2A 220CHANDOLIA 1 0 236.83 -3.5446 -5.9763       0       0       0       0       0       0     0       0       0       0  
SCHAND23 220CHANDOLI3 0 0 236.82 -0.9162 0.13589       0       0       0       0       0       0     0       0       0       0  
SCHAND22 220CHANDOLI2 0 0 236.82 -0.9162 0.13589       0       0       0       0       0       0     0       0       0       0  
SCHAND21 220CHANDOLI1 0 0 236.82 -0.9162 0.13589       0       0       0       0       0       0     0       0       0       0  
SCHAMO71 _30CHAMOSON1 0 0 26.557 0.01214 3.39925       0       0       0       0       0       0     0       0       0       0  
SCHAMO2H 220CHAMOSONH 1 0    220       0       0       0       0       0     -64      32     -32     0       0       0       0  
SCHAMO2G 220CHAMOSONG 1 0    220       0       0       0       0       0     -64      32     -32     0       0       0       0  
SCHAMO2F 220CHAMOSONF 1 0    220       0       0       0       0       0     -64      32     -32     0       0       0       0  
SCHAMO2E 220CHAMOSONE 1 0    220       0       0       0       0       0     -64      32     -32     0       0       0       0  
SCHAMO2D 220CHAMOSOND 1 0    220       0       0       0       0       0     -64      32     -32     0       0       0       0  
SCHAMO2C 220CHAMOSONC 1 0 236.72 -2.8198 0.42789       0       0       0       0       0       0     0       0       0       0  
SCHAMO2B 220CHAMOSONB 1 0    220       0       0       0       0       0     -64      32     -32     0       0       0       0  
SCHAMO2A 220CHAMOSONA 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SCHAMO27 220CHAMOSON7 0 0 236.72 -0.4598 0.08098       0       0       0       0       0       0     0       0       0       0  
SCHAMO26 220CHAMOSON6 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SCHAMO25 220CHAMOSON5 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SCHAMO24 220CHAMOSON4 0 0 236.72 -0.5498 0.08098       0       0       0       0       0       0     0       0       0       0  
SCHAMO23 220CHAMOSON3 0 0 236.72 -0.5498 0.08098       0       0       0       0       0       0     0       0       0       0  
SCHAMO22 220CHAMOSON2 0 0 236.72 -0.5498 0.08098       0       0       0       0       0       0     0       0       0       0  
SCHAMO21 220CHAMOSON1 0 0 236.72 -0.5498 0.08098       0       0       0       0       0       0     0       0       0       0  
SCHAMO1T 380ChamosonT 1 0 394.41 0.15213  3.3824       0       0       0       0       0       0     0       0       0       0  
SCHAMO1C 380CHAMOSONC 1 2 407.51 -13.649       0 -28.799 -3.4855       0    -396     150    -150     0       0       0       0  
SCHAMO1B 380CHAMOSONB 1 2 407.51 -13.649       0 -28.799 -3.4855       0    -396     150    -150     0       0       0       0  
SCHAMO1A 380CHAMOSONA 1 2 407.51 -13.649       0 -28.799 -3.4855       0    -396     150    -150     0       0       0       0  
SCHAMO13 380CHAMOSON3 0 0 407.51 -4.5497 -0.0001       0       0       0       0       0       0     0       0       0       0  
SCHAMO12 380CHAMOSON2 0 0 407.51 -4.5497 -0.0001       0       0       0       0       0       0     0       0       0       0  
SCHAMO11 380CHAMOSON1 0 0 407.51 -3.2297 -0.0001       0       0       0       0       0       0     0       0       0       0  
SCAVER7D _12CAVERGNOD 1 2 27.636 2.05626 -8.8859  -12.75 -12.985       0     -26      13     -13     0       0       0       0  
SCAVER7C _12CAVERGNOC 1 2 27.636 2.05626 -8.8859  -12.75 -12.985       0     -26      13     -13     0       0       0       0  
SCAVER7B _12CAVERGNOB 1 2 27.636 2.05626 -8.8859  -12.75 -12.985       0     -26      13     -13     0       0       0       0  
SCAVER7A _12CAVERGNOA 1 2 27.636 2.05626 -8.8859  -12.75 -12.985       0     -26      13     -13     0       0       0       0  
SCAVER72 _12CAVERGNO2 0 0 27.596  2.0852 -6.2819       0       0       0       0       0       0     0       0       0       0  
SCAVER71 _12CAVERGNO1 0 0 27.596  2.0852 -6.2819       0       0       0       0       0       0     0       0       0       0  
SCAVER22 220CAVERGNO2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SCAVER21 220CAVERGNO1 0 0 241.04 2.40564 21.6229       0       0       0       0       0       0     0       0       0       0  
SCASTA2B 220CASTASEGB 1 2    235 0.13798 0.00307 -43.011 7.32147       0     -50      25     -25     0       0       0       0  
SCASTA2A 220CASTASEGA 1 2    235 0.13798 0.00307 -43.011 7.32147       0     -50      25     -25     0       0       0       0  
SCASTA23 220CASTASEG3 0 0    235 0.04599 0.00103       0       0       0       0       0       0     0       0       0       0  
SCASTA22 220CASTASEG2 0 0    235 0.04599 0.00103       0       0       0       0       0       0     0       0       0       0  
SCASTA21 220CASTASEG1 0 0    235 0.16599 0.00103       0       0       0       0       0       0     0       0       0       0  
SBREIT7A _16BREITE__A 1 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
SBREIT71 _16BREITE__1 0 0 27.958 0.17151 5.35045       0       0       0       0       0       0     0       0       0       0  
SBREIT22 220BREITE__2 0 0 234.62  3.7674 2.95602       0       0       0       0       0       0     0       0       0       0  
SBREIT21 220BREITE__1 0 0 234.62  0.1674 2.95602       0       0       0       0       0       0     0       0       0       0  
SBREIT1T 380Breite__T 1 0 415.25 0.55142 5.32296       0       0       0       0       0       0     0       0       0       0  
SBREIT13 380BREITE__3 0 0 407.87 -1.0354 1.54246       0       0       0       0       0       0     0       0       0       0  
SBREIT12 380BREITE__2 0 0 407.87 -1.1054 1.54246       0       0       0       0       0       0     0       0       0       0  
SBREIT11 380BREITE__1 0 0 407.87 -2.5754 1.54246       0       0       0       0       0       0     0       0       0       0  
SBOTTE2B 220BOTTERENB 1 0  235.2 62.1577 5.96675       0       0       0       0       0       0     0       0       0       0  
SBOTTE2A 220BOTTERENA 1 0  235.2 36.1316 1.95474       0       0       0       0       0       0     0       0       0       0  
SBOTTE23 220BOTTEREN3 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SBOTTE22 220BOTTEREN2 0 0  235.2 0.01583 0.51787       0       0       0       0       0       0     0       0       0       0  
SBOTTE21 220BOTTEREN1 0 0  235.2 0.01583 0.51787       0       0       0       0       0       0     0       0       0       0  
SBONAD2A 220BONADUZ_A 1 0 238.59 -6.6556 0.96079       0       0       0       0       0       0     0       0       0       0  
SBONAD21 220BONADUZ_1 0 0 238.59 -0.1876 0.22979       0       0       0       0       0       0     0       0       0       0  
SBONAD12 380BONADUZ_2 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SBONAD11 380BONADUZ_1 0 0  405.8 -0.8356 1.91287       0       0       0       0       0       0     0       0       0       0  
SBITSC2D 220BITSCH__D 1 0    220       0       0       0       0       0    -140      70     -70     0       0       0       0  
SBITSC2C 220BITSCH__C 1 2  235.1 2.37881 -0.0013       0 -11.968       0     -97      50     -50     0       0       0       0  
SBITSC2B 220BITSCH__B 1 2  235.1 2.37881 -0.0013       0 -11.968       0     -97      50     -50     0       0       0       0  
SBITSC2A 220BITSCH__A 1 0  235.1 2.26881 0.32333       0       0       0       0       0       0     0       0       0       0  
SBITSC21 220BITSCH__1 0 0  235.1 2.37881 0.03533       0       0       0       0       0       0     0       0       0       0  
SBIRR 2B 220BIRR____B 1 0    220       0       0       0       0       0    -275       0       0     0       0       0       0  
SBIRR 2A 220BIRR____A 1 0 235.27 158.899 29.6767       0       0       0       0       0       0     0       0       0       0  
SBIRR 21 220BIRR____1 0 0 235.27 2.93399 1.24063       0       0       0       0       0       0     0       0       0       0  
SBICKI62 _50BICKIGEN2 0 0 71.059 -0.4464  4.6935       0       0       0       0       0       0     0       0       0       0  
SBICKI61 _50BICKIGEN1 0 0 71.054 -0.4699 4.70426       0       0       0       0       0       0     0       0       0       0  
SBICKI2B 220BICKIGENB 1 0 235.92 109.148 19.6052       0       0       0       0       0       0     0       0       0       0  
SBICKI2A 220BICKIGENA 1 0 235.92 109.278 21.5982       0       0       0       0       0       0     0       0       0       0  
SBICKI23 220BICKIGEN3 0 0 235.93 -0.1951 1.62833       0       0       0       0       0       0     0       0       0       0  
SBICKI22 220BICKIGEN2 0 0 235.93 -0.1251 1.62833       0       0       0       0       0       0     0       0       0       0  
SBICKI21 220BICKIGEN1 0 0 235.93 -0.2651 1.62833       0       0       0       0       0       0     0       0       0       0  
SBICKI1U 380BickigenU 1 0 407.43 -0.3296 4.67233       0       0       0       0       0       0     0       0       0       0  
SBICKI1T 380BickigenT 1 0 407.45 -0.2961 4.66176       0       0       0       0       0       0     0       0       0       0  
SBICKI12 380BICKIGEN2 0 0 405.97 -2.4746 3.43573       0       0       0       0       0       0     0       0       0       0  
SBICKI11 380BICKIGEN1 0 0 405.97 -2.7146 3.43573       0       0       0       0       0       0     0       0       0       0  
SBIASC2D 220BIASCA__D 1 2 237.69 5.05613 -0.0006 -10.636 -2.6601       0     -72      36     -36     0       0       0       0  
SBIASC2C 220BIASCA__C 1 2 237.69 5.05613 -0.0005 -16.989 -6.3417       0    -115    57.5   -57.5     0       0       0       0  
SBIASC2B 220BIASCA__B 1 2 237.69 5.05613 -0.0005 -16.989 -6.3417       0    -115    57.5   -57.5     0       0       0       0  
SBIASC2A 220BIASCA__A 1 2 237.69 5.05613 -0.0005 -16.989 -6.3417       0    -115    57.5   -57.5     0       0       0       0  
SBIASC22 220BIASCA__2 0 0 237.69 5.06613 0.02519       0       0       0       0       0       0     0       0       0       0  
SBIASC21 220BIASCA__1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SBEZNA71 _27BEZNAU__1 0 0      0       0       0       0       0       0       0       0       0     0       0       0       0  
SBEZNA2T 220Beznau__T 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SBEZNA2F 220BEZNAU__F 1 2 237.75 4.92659 0.00217  -182.5 53.0595      50  -182.5      95     -95     0       0       0       0  
SBEZNA2E 220BEZNAU__E 1 2 237.58 1.32235 -0.0017  -182.5   -45.4      50  -182.5      95     -95     0       0       0       0  
SBEZNA2D 220BEZNAU__D 1 2 237.75 4.92659 0.00217  -182.5 53.0595      50  -182.5      95     -95     0       0       0       0  
SBEZNA2C 220BEZNAU__C 1 0 237.76 60.5936 14.4767       0       0       0       0       0       0     0       0       0       0  
SBEZNA2B 220BEZNAU__B 1 2 237.58 1.32235 -0.0017  -182.5   -45.4      50  -182.5      95     -95     0       0       0       0  
SBEZNA2A 220BEZNAU__A 1 0 237.57 2.84235 -10.171       0       0       0       0       0       0     0       0       0       0  
SBEZNA23 220BEZNAU__3 0 0 237.76  6.6333 -0.0021       0       0       0       0       0       0     0       0       0       0  
SBEZNA22 220BEZNAU__2 0 0 237.57 2.73235 0.01344       0       0       0       0       0       0     0       0       0       0  
SBEZNA21 220BEZNAU__1 0 0 237.76  2.5233 -0.0021       0       0       0       0       0       0     0       0       0       0  
SBEZNA13 380BEZNAU__3 0 0 407.84 -10.896 0.16918       0       0       0       0       0       0     0       0       0       0  
SBEZNA12 380BEZNAU__2 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SBEZNA11 380BEZNAU__1 0 0 407.84 -15.356 0.16918       0       0       0       0       0       0     0       0       0       0  
SBENKE61 _50BENKEN__1 0 0  69.24 0.63526  4.4288       0       0       0       0       0       0     0       0       0       0  
SBENKE22 220BENKEN__2 0 0 235.78 0.67676 2.12252       0       0       0       0       0       0     0       0       0       0  
SBENKE21 220BENKEN__1 0 0 235.78 0.69675 2.12252       0       0       0       0       0       0     0       0       0       0  
SBENKE1T 380Benken__T 1 0 396.91 0.64485 4.40016       0       0       0       0       0       0     0       0       0       0  
SBENKE12 380BENKEN__2 0 0 403.38 3.68903 2.61656       0       0       0       0       0       0     0       0       0       0  
SBENKE11 380BENKEN__1 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SBAVON2B 220BAVONA__B 1 2 238.66 2.06864 28.5989       0 40.4953       0     -70    40.5   -40.5     0       0       0       0  
SBAVON2A 220BAVONA__A 1 2 238.66 2.06864 28.5989       0 40.4953       0     -70    40.5   -40.5     0       0       0       0  
SBAVON22 220BAVONA__2 0 0 238.67 2.09863 28.3466       0       0       0       0       0       0     0       0       0       0  
SBAVON21 220BAVONA__1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SBATIA2B 220BATIAZ__B 1 2  236.3 -0.8808 0.00002  -25.44 0.74393       0     -90    47.5   -47.5     0       0       0       0  
SBATIA2A 220BATIAZ__A 1 2  236.3 -0.8808 0.00002  -25.44 0.74393       0     -90    47.5   -47.5     0       0       0       0  
SBATIA23 220BATIAZ__3 0 0  236.3 -0.2836 0.00333       0       0       0       0       0       0     0       0       0       0  
SBATIA22 220BATIAZ__2 0 0  236.3 -0.2936 0.00333       0       0       0       0       0       0     0       0       0       0  
SBATIA21 220BATIAZ__1 0 0  236.3 -0.2636 0.00333       0       0       0       0       0       0     0       0       0       0  
SBATIA14 380BATIAZ__4 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SBATIA13 380BATIAZ__3 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SBATIA12 380BATIAZ__2 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SBATIA11 380BATIAZ__1 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SBASSE61 _50BASSECOU1 0 0 68.955   -8.32 16.9106       0       0       0       0       0       0     0       0       0       0  
SBASSE2B 220BASSECOUB 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SBASSE2A 220BASSECOUA 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SBASSE22 220BASSECOU2 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SBASSE21 220BASSECOU1 0 0 236.48 -9.5359 16.5706       0       0       0       0       0       0     0       0       0       0  
SBASSE1T 380BassecouT 1 0 399.07 -8.1812 16.5221       0       0       0       0       0       0     0       0       0       0  
SBASSE1B 380BASSECOUB 1 0 405.02 170.151 8.78277       0       0       0       0       0       0     0       0       0       0  
SBASSE1A 380BASSECOUA 1 0 405.02 170.151 8.78277       0       0       0       0       0       0     0       0       0       0  
SBASSE12 380BASSECOU2 0 0 405.02 -9.0927 8.66084       0       0       0       0       0       0     0       0       0       0  
SBASSE11 380BASSECOU1 0 0 405.02 -8.2927 8.66084       0       0       0       0       0       0     0       0       0       0  
SBANLI2B 220BANLIEUEB 1 0 233.57 127.449 19.7819       0       0       0       0       0       0     0       0       0       0  
SBANLI2A 220BANLIEUEA 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SBANLI22 220BANLIEUE2 0 0 233.57 -2.1494 14.5184       0       0       0       0       0       0     0       0       0       0  
SBANLI21 220BANLIEUE1 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SBAERE2D 220BAERENBUD 1 2 234.97 0.13726 -0.0033 -16.204 -9.3848       0     -55    27.5   -27.5     0       0       0       0  
SBAERE2C 220BAERENBUC 1 0    220       0       0       0       0       0     -55    27.5   -27.5     0       0       0       0  
SBAERE2B 220BAERENBUB 1 2 234.97 0.13726 -0.0033 -16.204 -9.3848       0     -55    27.5   -27.5     0       0       0       0  
SBAERE2A 220BAERENBUA 1 2 234.97 0.13726 -0.0033 -16.204 -9.3848       0     -55    27.5   -27.5     0       0       0       0  
SBAERE22 220BAERENBU2 0 0 234.97 0.09863 -0.0003       0       0       0       0       0       0     0       0       0       0  
SBAERE21 220BAERENBU1 0 0 234.97 0.09863 -0.0003       0       0       0       0       0       0     0       0       0       0  
SAVEGN2B 220AVEGNO__B 1 0 240.99 15.4518 50.0218       0       0       0       0       0       0     0       0       0       0  
SAVEGN2A 220AVEGNO__A 1 0 240.99 2.51764 45.4053       0       0       0       0       0       0     0       0       0       0  
SAVEGN26 220AVEGNO__6 0 0    241  0.4196 7.56698       0       0       0       0       0       0     0       0       0       0  
SAVEGN25 220AVEGNO__5 0 0    241  0.4196 7.56698       0       0       0       0       0       0     0       0       0       0  
SAVEGN24 220AVEGNO__4 0 0    241  0.4196 7.56698       0       0       0       0       0       0     0       0       0       0  
SAVEGN23 220AVEGNO__3 0 0    241  0.4196 7.56698       0       0       0       0       0       0     0       0       0       0  
SAVEGN22 220AVEGNO__2 0 0    241  0.4196 7.56698       0       0       0       0       0       0     0       0       0       0  
SAVEGN21 220AVEGNO__1 0 0    241  0.5596 7.56698       0       0       0       0       0       0     0       0       0       0  
SAUWIE2C 220AUWIESENC 1 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SAUWIE2B 220AUWIESENB 1 0 233.95 47.5257  -4.846       0       0       0       0       0       0     0       0       0       0  
SAUWIE2A 220AUWIESENA 1 0 233.95 142.677 4.05909       0       0       0       0       0       0     0       0       0       0  
SAUWIE22 220AUWIESEN2 0 0 233.95 -0.0207 2.00153       0       0       0       0       0       0     0       0       0       0  
SAUWIE21 220AUWIESEN1 0 0 233.95  0.0193 2.00153       0       0       0       0       0       0     0       0       0       0  
SASPHA1A 380ASPHARD_A 1 2 406.77 21.5384  1.0944   -15.3  49.825       0    -100      50     -50     0       0       0       0  
SASPHA13 380ASPHARD_3 0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
SASPHA12 380ASPHARD_2 0 0 406.78 11.1492 0.58807       0       0       0       0       0       0     0       0       0       0  
SASPHA11 380ASPHARD_1 0 0 406.78 10.7992 0.58807       0       0       0       0       0       0     0       0       0       0  
SALTGA2B 220ALTGASS_B 1 0 236.34 32.3823 8.75102       0       0       0       0       0       0     0       0       0       0  
SALTGA2A 220ALTGASS_A 1 0 236.34 92.4263  10.788       0       0       0       0       0       0     0       0       0       0  
SALTGA22 220ALTGASS_2 0 0 236.34 0.69663 1.09549       0       0       0       0       0       0     0       0       0       0  
SALTGA21 220ALTGASS_1 0 0 236.34 0.69663 1.09549       0       0       0       0       0       0     0       0       0       0  
SAIROL2C 220AIROLO__C 1 2 235.61 0.19904 17.9615      -5 14.4918       0     -29    14.5   -14.5     0       0       0       0  
SAIROL2B 220AIROLO__B 1 2 235.61 0.19904 17.9615      -5 14.4918       0     -29    14.5   -14.5     0       0       0       0  
SAIROL2A 220AIROLO__A 1 0 235.62   -3.13 17.3307       0       0       0       0       0       0     0       0       0       0  
SAIROL24 220AIROLO__4 0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
SAIROL23 220AIROLO__3 0 0 235.62 0.10635 6.00209       0       0       0       0       0       0     0       0       0       0  
SAIROL22 220AIROLO__2 0 0 235.62 0.13635 6.00209       0       0       0       0       0       0     0       0       0       0  
SAIROL21 220AIROLO__1 0 0 235.62 0.06635 6.00209       0       0       0       0       0       0     0       0       0       0  
SAATHA2B 220AATHAL__B 1 0 234.76 102.971  8.5647       0       0       0       0       0       0     0       0       0       0  
SAATHA2A 220AATHAL__A 1 0 234.76 98.8994 5.77568       0       0       0       0       0       0     0       0       0       0  
SAATHA22 220AATHAL__2 0 0 234.77 -0.5788 2.06532       0       0       0       0       0       0     0       0       0       0  
SAATHA21 220AATHAL__1 0 0 234.77 -0.5788 2.06532       0       0       0       0       0       0     0       0       0       0  
##ZFR
FODLOS11 ODLOS 7 1.1  0 0        0.01484 -0.0002 0.00000 0.00000 
FODLOS12 ODLOS 7 1.1  0 2 405.61 0.03484 0.00000 -177.81 -30.696 193.000 -193.00 182.532 -207.37 
FODLOS13 ODLOS 7 1.1  0 0        0.01484 -0.0002 0.00000 0.00000 
FZBKVR21 ZBKVR 6 1.1- 0 0         29.812 -4.2783 0.00000 0.00000 
FTWSIG21 TWSIG 6 1    0 0        7.44812 1.33278 0.00000 0.00000 
FHVAZW21 HVAZW 6 1.1- 0 0        2.68365 1.42095 0.00000 0.00000 
FWTEFZ21 WTEFZ 6 1.1  0 0        47.0996 27.6282 0.00000 0.00000 
FWTEFZ22 WTEFZ 6 1.1  0 0        0.01134 0.85296 0.00000 0.00000 
FJTBXV11 JTBXV 7 1.1- 0 0          0.007 0.06528 0.00000 0.00000 
FGIHKZ21 GIHKZ 6 1-2  0 0        216.839 -10.294 0.00000 0.00000 
FOGXJW11 OGXJWP7 1.1  0 0         0.0318 -0.0013 0.00000 0.00000 
FOGXJW12 OGXJWP7 1.1  0 0         0.0722 0.00560 0.00000 0.00000 
FZAZND11 ZAZND 7 1A   0 0         2.6013 0.01470 0.00000 0.00000 
FZAZND13 ZAZND 7 1A   0 0         2.6098 -0.0004 0.00000 0.00000 
FZAZND21 ZAZND 6 1.1- 0 0        49.3416 -0.2907 0.00000 0.00000 
FZAZND22 ZAZND 6 1.1- 0 0         -8.191 3.45680 0.00000 0.00000 
FEDGKA21 EDGKA 6 11   0 0        47.0258 5.13568 0.00000 0.00000 
FUDXSB21 UDXSB 6 1-2  0 0        136.363 27.3043 0.00000 0.00000 
FPRGOZ21 PRGOZ 6 1.1- 0 0        48.2208 17.5434 0.00000 0.00000 
FXNBSW21 XNBSW 6 1.1- 0 0        94.8873 26.5673 0.00000 0.00000 
FXDZOV21 XDZOV 6 1.1- 0 0        47.7983 0.38767 0.00000 0.00000 
FQNATZ21 QNATZ 6 1.1  0 0        -118.49 12.8488 0.00000 0.00000 
FQNATZ22 QNATZ 6 1.1  0 2 239.21 0.00797 0.00000 0.00000 -1.1972 0.00000 -132.00 70.0000 -140.00 
FIPEMV21 IPEMV 6 1.1- 0 0        70.1279 13.3727 0.00000 0.00000 
FQBAYP21 QBAYP 6 1-2  0 0        1.36288 1.14641 0.00000 0.00000 
FFRZDE21 FRZDE 6 1.1  0 0        15.8177 6.43326 0.00000 0.00000 
FFRZDE22 FRZDE 6 1.1  0 0        60.8171 20.5952 0.00000 0.00000 
FFRZDE23 FRZDE 6 1.1  0 0        3.81778 2.43360 0.00000 0.00000 
FOOTWP21 OOTWP 6 1.1- 0 0        72.4493 1.93779 0.00000 0.00000 
FQMNEF21 QMNEF 6 1    0 0        23.9542 2.05286 0.00000 0.00000 
FIYTDJ21 IYTDJ 6 1-2  0 0        57.2131 5.06390 0.00000 0.00000 
FQIPBJ21 QIPBJ 6 1    0 0        82.5922 61.6281 0.00000 0.00000 
FRZCTD21 RZCTD 6 1.1- 0 0        86.2142 15.9272 0.00000 0.00000 
FBJKJU21 BJKJU 6 1-2  0 0        110.599 34.6987 0.00000 0.00000 
FZZNNZ21 ZZNNZ 6 1-2  0 0        71.7375 9.80437 0.00000 0.00000 
FNMSTN21 NMSTN 6 1.1- 0 0        0.05803 -0.0005 0.00000 0.00000 
FNMSTN22 NMSTN 6 1.1- 0 0        78.7837 20.3182 0.00000 0.00000 
FRPYFP31 RPYFP 5      0 0              0 0.00000 0.00000 0.00000 
FTVVNG11 TVVNGP7 1.1  0 0        0.07167 0.00076 0.00000 0.00000 
FTVVNG12 TVVNGP7 1.1  0 0        0.06167 0.00076 0.00000 0.00000 
FPVCGV11 PVCGV 7 1.1- 0 0        18.8116 0.00083 0.00000 0.00000 
FPVCGV21 PVCGV 6 1.1- 0 0        52.1352 -7.8478 0.00000 0.00000 
FRIGDG21 RIGDG 6 1-2  0 0        115.029 46.4893 0.00000 0.00000 
FFQQKZ11 FQQKZP7 1.1  0 0         0.0402 -0.0014 0.00000 0.00000 
FFQQKZ12 FQQKZP7 1.1  0 0         0.0302 -0.0014 0.00000 0.00000 
FBEIZR11 BEIZR 7 1.1- 0 0        135.535 15.4972 0.00000 0.00000 
FBEIZR21 BEIZR 6 1.1- 0 0        42.9238 14.5320 0.00000 0.00000 
FQXSGZ21 QXSGZ 6 11   0 0        30.4984 5.02271 0.00000 0.00000 
FQXSGZ22 QXSGZ 6 11   0 0        32.4978 3.01604 0.00000 0.00000 
FKRSEE21 KRSEE 6 1-2  0 0        259.374 92.7103 0.00000 0.00000 
FRRCSV21 RRCSV 6 1.1- 0 0        107.565 7.49218 0.00000 0.00000 
FSOIQQ21 SOIQQ 6 1.1  0 0        0.00732 0.00000 0.00000 0.00000 
FSOIQQ22 SOIQQ 6 1.1  0 0        0.00732 0.00000 0.00000 0.00000 
FUDOQT21 UDOQT 6 1B1- 0 0        86.9253 28.4267 0.00000 0.00000 
FSGEWL21 SGEWL 6 11   0 0        29.4023 6.99278 0.00000 0.00000 
FNQRZG21 NQRZG 6 1    0 2 238.06 0.18041 0.00001 -49.868 32.3699 67.0000 -67.000 45.0000 -45.000 
FFDXFP21 FDXFP 6 1-2  0 0        75.6333 24.4562 0.00000 0.00000 
FTBPBF11 TBPBF 7 1.1- 0 0        1.22206 -0.0008 0.00000 0.00000 
FTBPBF21 TBPBF 6 1.1- 0 0         101.59 16.9137 0.00000 0.00000 
FUOHKC21 UOHKC 6 1.1- 0 0        128.216 27.5531 0.00000 0.00000 
FMVUSX21 MVUSX 6 1.1  0 0        41.0926 2.72663 0.00000 0.00000 
FMVUSX22 MVUSX 6 1.1  0 0        32.0948 12.7447 0.00000 0.00000 
FJCKMT21 JCKMT 6 1    0 0        25.0116 -17.744 0.00000 0.00000 
FCDCLE21 CDCLE 6 1    0 0        85.8137 47.1948 0.00000 0.00000 
FCDCLE22 CDCLE 6 1    0 0        93.8083 52.1656 0.00000 0.00000 
FIAKIS21 IAKIS 6 1    0 2 238.88 -0.0046 0.00000 -38.278 -6.9257 0.00000 -75.000 19.0000 -29.000 
FZKOGK21 ZKOGK 6 11   0 0        15.2285 3.14737 0.00000 0.00000 
FYUCWV21 YUCWV 6 11   0 0        -0.5921 0.00072 0.00000 0.00000 
FIBCIF21 IBCIF 6 1.1  0 0        49.0098 14.0776 0.00000 0.00000 
FIBCIF22 IBCIF 6 1.1  0 0              0 9.26525 0.00000 0.00000 
FTWADM21 TWADM 6 1A   0 0        -2.2854 17.7399 0.00000 0.00000 
FAGLMY21 AGLMY 6 2    0 0        1.76995 11.8816 0.00000 0.00000 
FVJQJC11 VJQJC 7 1A   0 0        7.11468 -0.0032 0.00000 0.00000 
FVJQJC13 VJQJC 7 1A   0 0              0 0.00000 0.00000 0.00000 
FVJQJC21 VJQJC 6 1.1- 0 0        55.5163 -99.196 0.00000 0.00000 
FZLEIG21 ZLEIG 6 1.1- 0 0        54.0895 10.8423 0.00000 0.00000 
FIGLOT21 IGLOT 6 1.1  0 2 240.46 -0.0035 0.00000 -17.077 3.00878 32.0000 -32.000 28.7000 -16.078 
FIGLOT22 IGLOT 6 1.1  0 2 240.46 -0.0035 0.00000 -16.077 2.83663 32.0000 -32.000 29.0884 -16.227 
FTFRZP21 TFRZP 6 1-2  0 0         103.49 -5.5129 0.00000 0.00000 
FZXKSZ11 ZXKSZ 7 1.1- 0 0        4.67482 0.00005 0.00000 0.00000 
FZXKSZ21 ZXKSZ 6 1    0 0        0.04491 0.00212 0.00000 0.00000 
FZIDJU21 ZIDJU 6 1.1- 0 0        65.8428 10.7187 0.00000 0.00000 
FKHLUJ11 KHLUJP7 1.1  0 0        0.04773 0.89544 0.00000 0.00000 
FKHLUJ12 KHLUJP7 1.1  0 0        0.03782 0.89514 0.00000 0.00000 
FRBURH11 RBURH 7 1A-1 0 0        0.04625 0.90073 0.00000 0.00000 
FRBURH21 RBURH 6 1.1- 0 0        -11.982 -1.1683 0.00000 0.00000 
FNEGOC21 NEGOC 6 1-2  0 0        48.4026 -1.2778 0.00000 0.00000 
FWJILZ21 WJILZ 6 1    0 0              0 0.00000 0.00000 0.00000 0.00000 -23.000 8.00000 -8.0000 
FVBIOP21 VBIOP 6 1    0 0        0.08084 -0.0015 0.00000 0.00000 
FVJXSN21 VJXSN 6 1-2  0 0        178.694 30.5111 0.00000 0.00000 
FCNWOD21 CNWOD 6 1    0 0        43.1521 -2.4851 0.00000 0.00000 
FYJNMW21 YJNMW 6 1.1- 0 0        70.6902 4.53878 0.00000 0.00000 
FUORIS11 UORIS 7 1    0 0          8.296 -0.0154 0.00000 0.00000 
FUORIS21 UORIS 6 1.1- 0 0        117.883 -8.6685 0.00000 0.00000 
FFGRQG11 FGRQG 7 1    0 0        240.184 -14.721 0.00000 0.00000 
FFGRQG12 FGRQG 7 1    0 0              0 0.00000 0.00000 0.00000 
FJHHHB21 JHHHB 6 1.1- 0 2 237.76  0.0059 0.00000 -20.606 -2.4143 31.0000 -31.000 22.5368 -18.682 
FJHHHB22 JHHHB 6 1.1- 0 2 237.80 -0.0041 0.00000 -20.610 1.85125 31.0000 -31.000 22.2513 -18.682 
FPNWIY21 PNWIY 6 1    0 0         72.318 22.4689 0.00000 0.00000 
FIDTDD11 IDTDD 7 1A-1 0 3 397.36 178.178 -42.113 0.00000 533.163 2022.00 -2022.0 655.095 -618.37 
FIDTDD21 IDTDD 6 1.1- 0 0        -0.0007 0.00000 0.00000 0.00000 
FXALXM21 XALXM 6 1.1- 0 0        69.7059 21.0675 0.00000 0.00000 
FCYMZP21 CYMZP 6 1-2  0 0        98.8016 23.3110 0.00000 0.00000 
FOIMON21 OIMON 6 1-2  0 0        35.9746 4.37548 0.00000 0.00000 
FFJTBF21 FJTBF 6 1.1- 0 0        7.55462 -2.6909 0.00000 0.00000 
FBMEYO11 BMEYO 7 1A   0 0        10.5482 -0.0004 0.00000 0.00000 
FHEPUE21 HEPUE 6 1.1- 0 0        50.7761 -3.7617 0.00000 0.00000 
FKCKZL21 KCKZL 6 1.1- 0 0        6.11139 7.15597 0.00000 0.00000 
FZWKRA21 ZWKRA 6 1    0 0        33.6862 -0.0128 0.00000 0.00000 
FVYSOI11 VYSOI 7 1.1  0 2 405.89   0.011 0.00000 -168.00 73.0552 184.000 -184.00 87.3232 -72.632 
FVYSOI12 VYSOI 7 1.1  0 2 403.87 9.79999 0.00000 -178.50 54.9390 199.000 -199.00 90.1264 -58.363 
FVYSOI21 VYSOI 6 1    0 2 239.23  0.0117 0.00000 -54.134 4.67222 92.0000 -92.000 43.9151 -35.881 
FKQLUC21 KQLUC 6 1.1  0 0        28.6749 5.02328 0.00000 0.00000 
FKQLUC22 KQLUC 6 1.1  0 0        38.1703 1.73651 0.00000 0.00000 
FGKLUX21 GKLUX 6 1-2  0 0        141.097 32.8687 0.00000 0.00000 
FLZEJG11 LZEJGP7 1.1  0 0        0.00124 66.6282 0.00000 0.00000 
FDHUII11 DHUII 7 1.1- 0 0        0.72118 -0.0146 0.00000 0.00000 
FDHUII21 DHUII 6 1.1- 0 2 239.49 94.7513 1.00000 -384.32 72.5493 -195.80 -420.00 236.316 -125.34 
FPZZDI21 PZZDI 6 1.1- 0 0          67.39 -40.263 0.00000 0.00000 
FOAASB21 OAASB 6 1-2  0 0        118.514 25.0116 0.00000 0.00000 
FASQUL21 ASQUL 6 1.1- 0 0        91.0993 24.1322 0.00000 0.00000 
FFLHJE21 FLHJE 6 1-2  0 0        169.113 27.5711 0.00000 0.00000 
FGISWF11 GISWFP7 1.1  0 0        0.10005 -0.0020 0.00000 0.00000 
FCADEJ11 CADEJ 7 1    0 0        15.6906 0.00000 0.00000 0.00000 
FCADEJ21 CADEJ 6 1    0 0        52.0308 6.00021 0.00000 0.00000 
FATCCT21 ATCCT 6 1-2  0 0        102.034 -22.163 0.00000 0.00000 
FONSEA11 ONSEAP7 1.1  0 0        0.08131 71.0580 0.00000 0.00000 
FONSEA12 ONSEAP7 1.1  0 0        0.05174 71.3347 0.00000 0.00000 
FOATAW11 OATAW 7 1.1- 0 0        0.33567 0.90128 0.00000 0.00000 
FOATAW21 OATAW 6 1.1- 0 0        14.0047 2.92978 0.00000 0.00000 
FYCFEL21 YCFEL 6 1A   0 0              0 0.00000 0.00000 0.00000 
FFBNNL21 FBNNL 6 1.1- 0 0         -20.74 21.0103 0.00000 0.00000 
FMHJLU21 MHJLU 6 1    0 2 237.71  -0.006 0.00000 -13.066 4.53315 0.00000 -40.000 35.0000 -30.000 
FXXTTJ11 XXTTJ 7 1.1  0 2 405.54 8.99807 0.00000 -910.00 -3.8135 -180.00 -1008.0 469.000 -172.00 
FXXTTJ12 XXTTJ 7 1.1  0 2 405.54 -2.9944 0.00000 -940.00 3.15933 -180.00 -1008.0 476.570 -170.39 
FXXTTJ13 XXTTJ 7 1.1  0 2 405.54 -2.9999 0.00000 -940.00 6.92522 -180.00 -1008.0 471.000 -167.00 
FXXTTJ14 XXTTJ 7 1.1  0 2 405.54 -4.9996 0.00000 -910.00 8.22674 -180.00 -1008.0 464.000 -172.00 
FXXTTJ21 XXTTJ 6 1A-2 0 0        -1.0437 -6.4135 0.00000 0.00000 
FKGHEN11 KGHEN 7 1    0 2 404.17 0.07061 0.00000 -425.33 -26.447 -237.00 -450.00 215.266 -162.65 
FYJPWI21 YJPWI 6 1-2  0 0        135.963 61.9866 0.00000 0.00000 
FEYFEX21 EYFEX 6 1.1- 0 0         32.112 99.5453 0.00000 0.00000 
FKETAL11 KETAL 7 1A   0 0        41.5624 0.01360 0.00000 0.00000 
FXEAYB11 XEAYB 7 1    0 0         0.4142 -0.0402 0.00000 0.00000 
FXEAYB21 XEAYB 6 1.1- 0 0        148.725 26.7231 0.00000 0.00000 
FRYBBN21 RYBBN 6 1A1- 0 2 238.48 106.817 5.73035 -95.000 -19.317 177.000 -177.00 70.4202 -47.459 
FBXZPS21 BXZPS 6 1-2  0 0        135.278 -52.974 0.00000 0.00000 
FKGYRB21 KGYRB 6 1.A  0 0              0 12.0115 0.00000 0.00000 
FKGYRB22 KGYRB 6 1.A  0 0        11.5567 5.65710 0.00000 0.00000 
FOLKXY21 OLKXY 6 1.1- 0 0        69.9274 12.0400 0.00000 0.00000 
FQKEUV21 QKEUV 6 1.1- 0 0        46.6965 4.90906 0.00000 0.00000 
FAPEPI21 APEPI 6 1.1  0 0        0.00142 0.00023 0.00000 0.00000 
FAPEPI22 APEPI 6 1.1  0 0        0.00142 0.00023 0.00000 0.00000 
FBGWQQ21 BGWQQ 6 1.1- 0 0        13.3097 -0.9436 0.00000 0.00000 
FDKSGB11 DKSGB 7 1    0 2 402.35 -13.006 40.0000 -585.00 -256.41 -185.00 -590.00 240.000 -296.00 
FOIPFF21 OIPFF 6 1.1- 0 0        18.8411 -18.827 0.00000 0.00000 
FASDHC21 ASDHC 6 2.1- 0 0        32.5375 8.04290 0.00000 0.00000 
FTCUJF11 TCUJF 7 2.1- 0 0          0.136 0.08465 0.00000 0.00000 
FTCUJF21 TCUJF 6 1.1- 0 0        -16.681 95.1390 0.00000 0.00000 
FIDKMY21 IDKMY 6 1-2  0 0        210.362 88.7718 0.00000 0.00000 
FDRBQW21 DRBQW 6 1    0 0        -34.485 22.2322 0.00000 0.00000 
FZOMNG11 ZOMNG 7 1A-1 0 0        -16.021 -0.7547 0.00000 0.00000 
FZOMNG21 ZOMNG 6 1    0 0        0.00212 0.00003 0.00000 0.00000 
FHFWCX21 HFWCX 6 1-2  0 0          -18.2 1.22588 0.00000 0.00000 
FIDPSF21 IDPSF 6 1-2  0 0        72.0141 -5.7746 0.00000 0.00000 
FDBETH21 DBETH 6 1    0 2 233.75 -0.0062 0.00000 -10.910 -5.3656 45.0000 -45.000 17.7093 -21.793 
FJSLCV11 JSLCVP7 1.1  0 0        0.06141 67.4153 0.00000 0.00000 
FLTMQF21 LTMQF 6 11   0 0        13.2052 3.07124 0.00000 0.00000 
FDSAWQ11 DSAWQ 7 1-2  0 0        12.4816 -0.0001 0.00000 0.00000 
FDSAWQ21 DSAWQ 6 1-2- 0 2 239.80 2.55144 0.00000 3.15408 50.0308 224.000 -224.00 156.646 -170.67 
FTTTNU21 TTTNU 6 1    0 2 239.58 14.1878 -1.0000 -34.000 10.0406 64.0000 -64.000 27.2000 -49.386 
FTCLVS31 TCLVS 5 1    0 0        -11.377 18.1355 0.00000 0.00000 
FCBEVQ21 CBEVQ 6 1.1  0 0        -0.1045 0.07884 0.00000 0.00000 
FCBEVQ22 CBEVQ 6 1.1  0 0        53.9121 12.6876 0.00000 0.00000 
FPBJDT21 PBJDT 6 11   0 0        0.01237 -0.0003 0.00000 0.00000 
FJSPHU21 JSPHU 6 1-2  0 0        95.2876 -32.258 0.00000 0.00000 
FEHQVP21 EHQVP 6 1.1- 0 0        28.9891 -0.0803 0.00000 0.00000 
FQAFVE11 QAFVE 7 1.2  0 0        1.55428 19.1723 0.00000 0.00000 
FQAFVE12 QAFVE 7 1.2  0 2 409.65  0.1249 0.00000 -898.57 106.396 -180.00 -940.00 223.591 -136.41 
FQAFVE13 QAFVE 7 1.2  0 2 409.99 -9.4422 -0.0002 -880.00 -386.88 -180.00 -920.00 380.999 -388.01 
FQAFVE14 QAFVE 7 1.2  0 0        37.5541 21.4597 0.00000 0.00000 
FPBSSP21 PBSSP 6 1-2  0 0        6.08332 6.18219 0.00000 0.00000 
FWEHEX21 WEHEX 6 1.1- 0 0        -0.4824 -2.0999 0.00000 0.00000 
FCEZND21 CEZND 6 1    0 0        79.1452 -28.835 0.00000 0.00000 
FNJZUK11 NJZUK 7 1    0 0        1.14259 0.58855 0.00000 0.00000 
FHDOLU11 HDOLU 7 1    0 2 410.29 0.11353 57.5264 -1298.0 180.997 -260.00 -1360.0 
FYFZIT21 YFZIT 6 1.1  0 2 241.82  0.0169 0.00000 -52.047 6.07607 70.0000 -70.000 29.5743 -17.700 
FYFZIT22 YFZIT 6 1.1  0 2 241.82  0.0169 0.00000 -53.380 6.30550 70.0000 -70.000 28.8108 -17.373 
FWAPRE21 WAPRE 6 1.1- 0 0        75.3395 28.0905 0.00000 0.00000 
FNAKSM21 NAKSM 6 1.1- 0 2 238.06  0.0759 0.00000 -43.869 2.73970 74.0000 -74.000 32.7666 -37.308 
FNAKSM22 NAKSM 6 1.1- 0 0        -0.0042 -0.0018 0.00000 0.00000 
FGMXNO21 GMXNO 6 1    0 0        90.4077 -2.4041 0.00000 0.00000 
FQLAWX21 QLAWX 6 1-2  0 0        180.243 -13.948 0.00000 0.00000 
FWUEEG21 WUEEG 6 1    0 0        0.80451 0.00062 0.00000 0.00000 
FPBSYL21 PBSYL 6 1.1  0 0        111.368 20.7562 0.00000 0.00000 
FWCKVC21 WCKVC 6 1-2  0 0        71.6235 11.1457 0.00000 0.00000 
FBWXHT21 BWXHT 6 1A-1 0 0        72.3166 23.1907 0.00000 0.00000 
FNHECW21 NHECW 6 1    0 0        37.1855 1.23159 0.00000 0.00000 
FOGNLK21 OGNLK 6 1    0 0        50.0467 -12.879 0.00000 0.00000 
FRCFMQ21 RCFMQ 6 1    0 0        102.551 -18.366 0.00000 0.00000 
FHJIXM21 HJIXM 6 1.1- 0 0        8.40385 -0.8620 0.00000 0.00000 
FFGJVY21 FGJVY 6 1-2  0 0        55.0902 5.54873 0.00000 0.00000 
FONAUM21 ONAUM 6 1    0 2 238.57 50.6976 -5.1219 -407.00 8.82034 -238.00 -500.00 200.000 -171.68 
FHZNSP21 HZNSP 6 1A-1 0 0        146.469 15.4630 0.00000 0.00000 
FPXPWY21 PXPWY 6 1-2  0 2 236.63 99.1099 39.5904 -72.000 -6.0429 120.000 -120.00 51.3600 -69.120 
FGKJTL21 GKJTL 6 1    0 0         49.083 6.27918 0.00000 0.00000 
FKNYVA21 KNYVA 6 11   0 0        21.2695 -2.7754 0.00000 0.00000 
FNKNST21 NKNST 6 1    0 2 227.81 -0.0007 0.00000 -7.7106 -24.053 0.00000 -200.00 100.000 -100.00 
FPCTHB21 PCTHB 6 1.1  0 0        42.9416 18.9556 0.00000 0.00000 
FPCTHB22 PCTHB 6 1.1  0 0        43.9388 36.9376 0.00000 0.00000 
FFPZYS21 FPZYS 6 1.1- 0 0        54.9663 7.42421 0.00000 0.00000 
FDIHXC21 DIHXC 6 11   0 0        19.1572 13.7105 0.00000 0.00000 
FDIHXC22 DIHXC 6 11   0 0        21.1519 0.95964 0.00000 0.00000 
FRTZIP11 RTZIP 7 1    0 0        0.63596 0.00282 0.00000 0.00000 
FRTZIP21 RTZIP 6 1-2  0 0        0.56605 91.2757 0.00000 0.00000 
FQCFIK11 QCFIK 7 1-2  0 0        2.89178 0.00064 0.00000 0.00000 
FQCFIK21 QCFIK 6 1.1- 0 0        117.298 -51.739 0.00000 0.00000 
FCIAFV11 CIAFV 7 1-2  0 0        9.81433 -0.0013 0.00000 0.00000 
FCIAFV21 CIAFV 6 1.1- 0 0        2.62296 -0.0022 0.00000 0.00000 
FCIAFV61 CIAFV 3 1.1- 0 0        91.2002 16.4929 0.00000 0.00000 
FWSOEO21 WSOEO 6 1.1  0 0        111.657 27.6701 0.00000 0.00000 
FWSOEO22 WSOEO 6 1.1  0 0        44.6751 7.02332 0.00000 0.00000 
FTINAB21 TINAB 6 1.1  0 0          5.645 -0.8566 0.00000 0.00000 
FTINAB22 TINAB 6 1.1  0 0        -13.593 0.78837 0.00000 0.00000 
FJWHGO21 JWHGO 6 1.1- 0 0        76.4058 -12.842 0.00000 0.00000 
FJWHGO22 JWHGO 6 1.1- 0 0        31.1837 -7.6827 0.00000 0.00000 
FEABES21 EABES 6 1.1  0 0        42.0048 4.11575 0.00000 0.00000 
FEABES22 EABES 6 1.1  0 0        50.0516 7.04196 0.00000 0.00000 
FKZAAK11 KZAAK 7 1    0 2 406.29 5.52153 0.00000 -1284.0 -10.192 -260.00 -1360.0 314.863 -393.08 
FCCHJB11 CCHJB 7 1    0 2 406.03 -8.4810 -2.6061 -1282.0 7.52367 -260.00 -1360.0 315.066 -392.93 
FBRWGR11 BRWGR 7 1    0 2 405.99  -6.043 -4.2638 -1283.0 -1.3770 -260.00 -1360.0 314.874 -393.07 
FKQBGM11 KQBGM 7 1    0 2 406.07 4.95663 0.00000 -1291.0 -10.036 -260.00 -1360.0 314.943 -393.03 
FHLITR21 HLITR 6 11   0 0        113.344 12.7117 0.00000 0.00000 
FOSRWC11 OSRWCP7 1.1  0 0        0.01071 0.00183 0.00000 0.00000 
FOSRWC12 OSRWCP7 1.1  0 0         0.0107 64.9160 0.00000 0.00000 
FQTZOU11 QTZOU 7 1.1- 0 0        0.02063 0.00256 0.00000 0.00000 
FQTZOU21 QTZOU 6 1.1- 0 0        0.95069 0.00205 0.00000 0.00000 
FQTZOU22 QTZOU 6 1.1- 0 0        0.02069 0.00195 0.00000 0.00000 
FAUQGG21 AUQGG 6 1A   0 0        8.79361 0.96209 0.00000 0.00000 
FYAFAY11 YAFAY 7 1-2  0 0        119.345 -2.6660 0.00000 0.00000 
FUDQHK11 UDQHKP7 1.1  0 0          0.258 67.7971 0.00000 0.00000 
FUDQHK12 UDQHKP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FUDQHK13 UDQHKP7 1.1  0 0        0.21799 -0.0004 0.00000 0.00000 
FUDQHK14 UDQHKP7 1.1  0 0        0.13799 -0.0005 0.00000 0.00000 
FMJDGM11 MJDGM 7 1.1  0 0        0.28804 -0.0004 0.00000 0.00000 
FMJDGM12 MJDGM 7 1.1  0 0        0.51816 -0.0004 0.00000 0.00000 
FMJDGM21 MJDGM 6 1.1- 0 0        33.8061 0.05093 0.00000 0.00000 
FMJDGM22 MJDGM 6 1.1- 0 0        0.76804 -0.0005 0.00000 0.00000 
FMJDGM23 MJDGM 6 1.1- 0 0        0.07808 -0.0001 0.00000 0.00000 
FMJDGM24 MJDGM 6 1.1- 0 0        21.8055 -2.6513 0.00000 0.00000 
FNCEIP21 NCEIP 6 1-2  0 0        112.315 23.1102 0.00000 0.00000 
FTLFZB21 TLFZB 6 1    0 0        0.05196 0.00001 0.00000 0.00000 
FLBKVK21 LBKVK 6 1.1- 0 0        102.986 19.4584 0.00000 0.00000 
FPWBBR21 PWBBR 6 1.1- 0 0         6.3649 3.23351 0.00000 0.00000 
FANOHM11 ANOHM 7 1A   0 0        223.385 39.3752 0.00000 0.00000 
FXUKDA11 XUKDA 7 1    0 0        0.05479 0.00020 0.00000 0.00000 
FXUKDA12 XUKDA 7 1    0 0        0.05479 0.00020 0.00000 0.00000 
FXUKDA21 XUKDA 6 1-2  0 0        229.512 56.0684 0.00000 0.00000 
FQRQTC21 QRQTC 6 1.1- 0 0        47.9352 13.5161 0.00000 0.00000 
FDVCDG21 DVCDG 6 1-2  0 0        215.313 49.0226 0.00000 0.00000 
FEDIFG11 EDIFG 7 1-2  0 0        273.912 30.6493 0.00000 0.00000 
FSNBBG21 SNBBG 6 11   0 0        31.5153 15.0851 0.00000 0.00000 
FXWVGV11 XWVGVP7 1.1  0 0         0.0729 66.9640 0.00000 0.00000 
FXWVGV12 XWVGVP7 1.1  0 0          0.083 -0.1109 0.00000 0.00000 
FBPUSO21 BPUSO 6 1.1- 0 0         35.541 -6.5329 0.00000 0.00000 
FHUBRP11 HUBRP 7 1.1- 0 0         153.42 13.0339 0.00000 0.00000 
FHUBRP21 HUBRP 6 1-2  0 0        72.2067 4.77510 0.00000 0.00000 
FWRBJY21 WRBJY 6 1.1  0 0        0.00145 0.00000 0.00000 0.00000 
FWRBJY22 WRBJY 6 1.1  0 0        0.00144 0.00000 0.00000 0.00000 
FJTITH21 JTITH 6 1.1  0 0        26.2134 -8.3286 0.00000 0.00000 
FJTITH22 JTITH 6 1.1  0 0        54.3177 5.80598 0.00000 0.00000 
FGDJWR21 GDJWR 6 1.1- 0 0        118.414 23.2389 0.00000 0.00000 
FCUFES21 CUFES 6 1.1- 0 0        60.4978 -2.6229 0.00000 0.00000 
FKEXTQ11 KEXTQP7 1.1  0 0        0.18573 68.8874 0.00000 0.00000 
FIVOYB11 IVOYB 7 1A-1 0 0        -1.6717 -11.981 0.00000 0.00000 
FIVOYB21 IVOYB 6 1.1- 0 0        139.423 -30.632 0.00000 0.00000 
FDMLQY21 DMLQY 6 1    0 0         6.6752 0.00413 0.00000 0.00000 
FDMLQY22 DMLQY 6 1    0 0        194.041 -58.648 0.00000 0.00000 
FOHJKY11 OHJKY 7 1.1- 0 0        3.50167 -0.0027 0.00000 0.00000 
FJWJYT21 JWJYT 6 1.1- 0 0        0.02733 0.00000 0.00000 0.00000 
FJWJYT22 JWJYT 6 1.1- 0 0        63.9289 -81.259 0.00000 0.00000 
FPJXTY11 PJXTY 7 1    0 2 407.67  0.1026 0.00000 -213.61 -10.302 270.000 -270.00 155.340 -195.39 
FMDBIE11 MDBIE 7 1.1  0 2 408.50 0.14482 0.00000 -888.64 -117.48 -176.00 -950.00 272.126 -354.52 
FMDBIE12 MDBIE 7 1.1  0 0        33.5543 20.1482 0.00000 0.00000 
FWWUPU11 WWUPU 7 1.1  0 0        15.5546 7.98935 0.00000 0.00000 
FWWUPU12 WWUPU 7 1.1  0 2 408.42  -1.444 0.00000 -890.00 -176.79 -180.00 -890.00 293.041 -355.88 
FTGHVZ21 TGHVZ 6 1-2  0 0        204.466 14.9738 0.00000 0.00000 
FKNKHE11 KNKHE 7 1    0 2 406.11  -1.696 -1.0000 -1500.0 16.5293 -291.00 -1500.0 359.700 -9.9995 
FYYCNT11 YYCNT 7 1    0 2 413.17  -2.967 -51.288 -1500.0 -248.35 -291.00 -1500.0 359.700 -250.00 
FGUTXY21 GUTXY 6 1    0 0        65.3264 11.7743 0.00000 0.00000 
FIHMGP11 IHMGPP7 1.1  0 0        0.36584 0.00153 0.00000 0.00000 
FQAWDA11 QAWDA 7 1A1- 0 0        2.54581 0.00144 0.00000 0.00000 
FQAWDA21 QAWDA 6 1.1- 0 0        0.89585 0.00152 0.00000 0.00000 
FFSBZL21 FSBZL 6 1    0 0        35.6449 -25.796 0.00000 0.00000 
FASEAF11 ASEAF 7 1.1  0 2 410.25 -3.7353 0.00000 -1495.0 -90.820 -291.00 -1500.0 603.490 -142.20 
FASEAF12 ASEAF 7 1.1  0 2 410.29  0.2562 0.00000 -1495.0 -90.575 -291.00 -1500.0 604.490 -142.00 
FRDITD21 RDITD 6 1.1- 0 0        5.14962 -4.5490 0.00000 0.00000 
FNLBNB21 NLBNB 6 1-2  0 0        105.389 32.4632 0.00000 0.00000 
FHXKPW11 HXKPW 7 1.1- 0 0        68.2064 -2.5492 0.00000 0.00000 
FKUSDP21 KUSDP 6 11   0 0         38.255 6.67390 0.00000 0.00000 
FKUSDP22 KUSDP 6 11   0 0        47.2504 12.6467 0.00000 0.00000 
FFYEOF11 FYEOF 7 1    0 2 406.13  0.1534 6.10581 73.0454 29.7592 75.0000 -75.000 29.7592 -32.148 
FWSIPI21 WSIPI 6 1-2  0 0        124.446 15.2447 0.00000 0.00000 
FUGRCY21 UGRCY 6 1.1- 0 0        66.9733 3.83252 0.00000 0.00000 
FNNXGJ21 NNXGJ 6 1.1- 0 0        62.8908 -43.544 0.00000 0.00000 
FRXEDN21 RXEDN 6 1A-1 0 0        10.2276 2.39491 0.00000 0.00000 
FHDCJH21 HDCJH 6 1-2  0 0        107.332 2.96087 0.00000 0.00000 
FRVUWR21 RVUWR 6 1-2  0 0        99.2968 12.1151 0.00000 0.00000 
FQENDJ21 QENDJ 6 1-2  0 0        60.0081 4.84182 0.00000 0.00000 
FACHIX21 ACHIX 6 1.1- 0 0        57.0207 5.21421 0.00000 0.00000 
FFOIOO21 FOIOO 6 1    0 2 240.81 0.00196 0.00000 -44.720 19.9444 0.00000 -297.00 169.773 -138.57 
FLMLBL21 LMLBL 6 1-2  0 0        31.8022 5.69252 0.00000 0.00000 
FXJUKR21 XJUKR 6 11   0 0        73.0758 16.0948 0.00000 0.00000 
FZUXVA21 ZUXVA 6 1.1  0 0        67.9508 6.71089 0.00000 0.00000 
FZUXVA22 ZUXVA 6 1.1  0 0        21.9388 14.6796 0.00000 0.00000 
FKNOZQ21 KNOZQ 6 1.1- 0 0        163.623 16.0379 0.00000 0.00000 
FTUNXB11 TUNXB 7 1.1- 0 0        12.4556 0.00287 0.00000 0.00000 
FTUNXB21 TUNXB 6 1A-1 0 0         9.5611 1.96629 0.00000 0.00000 
FDMQET21 DMQET 6 1-2  0 0        302.618 -89.533 0.00000 0.00000 
FXMZZA11 XMZZA 7 1    0 0              0 0.60465 0.00000 0.00000 
FXMZZA21 XMZZA 6 1.1  0 0        17.9809 3.17562 0.00000 0.00000 
FXMZZA22 XMZZA 6 1.1  0 0         1.9811 2.24873 0.00000 0.00000 
FXMZZA23 XMZZA 6 1.1  0 0              0 0.27628 0.00000 0.00000 
FGSYFV21 GSYFV 6 11   0 2 237.69  0.3145 0.00000 -29.960 3.93567 59.0000 -59.000 38.5401 -23.230 
FSBBDW21 SBBDW 6 1.1  0 0              0 38.0748 0.00000 0.00000 
FSBBDW22 SBBDW 6 1.1  0 0        55.9461 10.6842 0.00000 0.00000 
FBOSGD21 BOSGD 6 1A1- 0 0        97.1982 100.383 0.00000 0.00000 
FIKGCM11 IKGCMP7 1.1  0 0          0.034 0.00055 0.00000 0.00000 
FTPVQB11 TPVQB 7 1.1- 0 0         0.1346 0.00218 0.00000 0.00000 
FTPVQB21 TPVQB 6 1.1- 0 0        159.456 18.8742 0.00000 0.00000 
FVNWJQ21 VNWJQ 6 1.1- 0 0        121.963 4.73153 0.00000 0.00000 
FDHKOQ21 DHKOQ 6 11-2 0 0        24.1834 3.87267 0.00000 0.00000 
FGFDXV21 GFDXV 6 1-2  0 0        115.691 40.4837 0.00000 0.00000 
FXWSPT21 XWSPT 6 1-2  0 0        95.5896 -22.923 0.00000 0.00000 
FNUGTA21 NUGTA 6 1    0 2 239.80 0.00065 0.00000 0.00000 -1.1869 62.0000 -62.000 42.6022 -41.714 
FZCFLO21 ZCFLO 6 1.1- 0 2 240.61 -5.1023 -5.4150 -10.000 4.28945 0.00000 -70.000 10.0000 -10.000 
FDNUIW11 DNUIW 7 1A   0 0              0 0.00000 0.00000 0.00000 
FDNUIW12 DNUIW 7 1A   0 0         49.777 -0.0014 0.00000 0.00000 
FVXASP21 VXASP 6 1.1- 0 0        -4.3467 -2.4453 0.00000 0.00000 
FGWKVX21 GWKVX 6 1A   0 0        -16.592 16.7003 0.00000 0.00000 
FZLZVR21 ZLZVR 6 1    0 0        43.9129 -8.6706 0.00000 0.00000 
FGFIJO11 GFIJO 7 1.1- 0 0         1.6946 -0.0086 0.00000 0.00000 
FGFIJO21 GFIJO 6 1.1- 0 0        54.0951 17.3358 0.00000 0.00000 
FMHZCC21 MHZCC 6 11   0 0        40.8188 -2.7582 0.00000 0.00000 
FEIMMQ21 EIMMQ 6 1-2  0 0        74.3438 48.6064 0.00000 0.00000 
FHUCLK21 HUCLK 6 1.1- 0 0        54.2003 0.54092 0.00000 0.00000 
FVULHA11 VULHAP7 1.1  0 0        0.08408 -0.0055 0.00000 0.00000 
FQIBHW11 QIBHW 7 1    0 0         1.7649 -0.0056 0.00000 0.00000 
FQIBHW21 QIBHW 6 1    0 0        123.063 20.7144 0.00000 0.00000 
FLNMCK21 LNMCK 6 1.1- 0 0        70.8252 -88.292 0.00000 0.00000 
FZRTCM11 ZRTCM 7 1.1- 0 0         7.0246 -0.0034 0.00000 0.00000 
FTWFNY21 TWFNY 6 1.1  0 0        0.02815 0.01991 0.00000 0.00000 
FTWFNY22 TWFNY 6 1.1  0 0        7.25738 2.95060 0.00000 0.00000 
FKLXLN21 KLXLN 6 1.1- 0 0        3.41938 -1.2771 0.00000 0.00000 
FOAYNY21 OAYNY 6 1.1- 0 0        0.03392 -0.0029 0.00000 0.00000 
FWZRBR21 WZRBR 6 1A   0 0        0.83167 -1.5601 0.00000 0.00000 
FPTYBM11 PTYBM 7 1.1  0 2 408.21  0.2471 0.00000 -908.33 1.34583 -176.00 -960.00 243.837 -280.46 
FPTYBM12 PTYBM 7 1.1  0 0        2.92121 30.6425 0.00000 0.00000 
FPTYBM13 PTYBM 7 1.1  0 2 408.21 -23.079 0.00000 -890.00 4.90715 -176.00 -890.00 244.594 -301.45 
FPTYBM14 PTYBM 7 1.1  0 2 408.17  0.2471 0.00000 -895.32 22.7384 -176.00 -960.00 256.117 -258.08 
FPTYBM21 PTYBM 6 1.1  0 0        9.70003 1.86146 0.00000 0.00000 
FPTYBM22 PTYBM 6 1.1  0 0              0 0.00000 0.00000 0.00000 
FCIRCU21 CIRCU 6 11   0 0        17.6376 -0.1476 0.00000 0.00000 
FUIGSY21 UIGSY 6 1.1- 0 0        -0.6446 -0.1087 0.00000 0.00000 
FMSEXQ21 MSEXQ 6 1    0 0        26.7154 4.69478 0.00000 0.00000 
FYAGWF21 YAGWF 6 1.1- 0 0        38.1711 -8.4763 0.00000 0.00000 
FAKWAP11 AKWAP 7 1.1- 0 0          2.052 0.00031 0.00000 0.00000 
FAKWAP21 AKWAP 6 1    0 0        61.3232 12.6135 0.00000 0.00000 
FAECKV21 AECKV 6 1.1- 0 0        1.65932 1.29737 0.00000 0.00000 
FAECKV22 AECKV 6 1.1- 0 0        16.9444 4.15621 0.00000 0.00000 
FPRHPV21 PRHPV 6 1    0 2 237.60   0.004 0.00000 -46.719 20.1628 114.000 -114.00 45.5307 -42.794 
FNDDGE21 NDDGE 6 1.1- 0 0        1.75084 1.16912 0.00000 0.00000 
FQRCWY21 QRCWY 6 1.1- 0 0        151.679 15.4478 0.00000 0.00000 
FHQCOR21 HQCOR 6 11   0 0        59.6089 6.35489 0.00000 0.00000 
FSZPRA21 SZPRA 6 1.1- 0 0        226.452 13.6854 0.00000 0.00000 
FWIJDL21 WIJDL 6 1-2  0 0        23.5315 3.52201 0.00000 0.00000 
FGHIPU21 GHIPU 6 1.1- 0 0        120.246 26.7347 0.00000 0.00000 
FOHMEW21 OHMEW 6 1-2  0 0        58.9632 19.4898 0.00000 0.00000 
FLOCJN21 LOCJN 6 1.1- 0 0        141.879 44.5044 0.00000 0.00000 
FLOCJN22 LOCJN 6 1.1- 0 0        31.0567 2.97812 0.00000 0.00000 
FRGDVX11 RGDVX 7 1.1  0 2 410.25 0.17476 0.00000 -867.16 -15.458 -180.00 -930.00 267.435 -295.77 
FRGDVX12 RGDVX 7 1.1  0 2 410.25 0.18476 0.00000 -874.17 -14.962 -180.00 -930.00 268.338 -294.44 
FKTSJS11 KTSJS 7 1.1  0 0        37.0151 14.2684 0.00000 0.00000 
FKTSJS12 KTSJS 7 1.1  0 0         8.0154 1.27484 0.00000 0.00000 
FIFISA21 IFISA 6 1-2  0 0        58.6997 8.38284 0.00000 0.00000 
FUGBFW11 UGBFWP7 1.1  0 0        0.04485 68.7072 0.00000 0.00000 
FHSSRB11 HSSRB 7 1.1- 0 0        14.3351 0.00106 0.00000 0.00000 
FHSSRB21 HSSRB 6 1-2  0 0        63.3948 -89.488 0.00000 0.00000 
FLKLFB21 LKLFB 6 1.1- 0 0        72.9539 17.9839 0.00000 0.00000 
FOVHRP21 OVHRP 6 1-2  0 0        45.1097 -1.8271 0.00000 0.00000 
FKMQNA21 KMQNA 6 1.1- 0 0        0.33118 -0.8453 0.00000 0.00000 
FYNXCE21 YNXCE 6 1-2  0 0        -5.3812 -2.4516 0.00000 0.00000 
FOMUUA21 OMUUA 6 1    0 0        4.63250 -4.6226 0.00000 0.00000 
FCCVZC21 CCVZC 6 1    0 0        0.00607 0.00269 0.00000 0.00000 
FCQMBL11 CQMBL 7 1.1- 0 0        36.3947 0.00223 0.00000 0.00000 
FCQMBL21 CQMBL 6 1-2  0 0        73.7335 35.1706 0.00000 0.00000 
FHJGWW21 HJGWW 6 1.1  0 2 237.16 0.75231 0.00000 -322.83 -13.812 -126.00 -408.00 78.5322 -245.14 
FHJGWW22 HJGWW 6 1.1  0 2 237.18 0.79231 0.00000 -331.19 -14.350 -126.00 -408.00 76.3438 -243.36 
FVPCUY21 VPCUY 6 1    0 0        93.2501 17.0099 0.00000 0.00000 
FQKHBK11 QKHBKP7 1.1  0 0        0.14597 0.00141 0.00000 0.00000 
FQKHBK12 QKHBKP7 1.1  0 0        0.23596 0.00140 0.00000 0.00000 
FBGALP11 BGALP 7 1A-1 0 0        140.671 4.70126 0.00000 0.00000 
FBGALP21 BGALP 6 1-2  0 0        101.142 7.47782 0.00000 0.00000 
FYJDQG11 YJDQG 7 1A-1 0 0        14.9208 0.00008 0.00000 0.00000 
FYJDQG21 YJDQG 6 2    0 0        2.86093 0.00106 0.00000 0.00000 
FHPTEW21 HPTEW 6 1-2  0 0        67.6259 32.6121 0.00000 0.00000 
FOIPVE21 OIPVE 6 1    0 0        39.2226 -3.5008 0.00000 0.00000 
FOSETF21 OSETF 6 1.1- 0 0        103.417 33.3532 0.00000 0.00000 
FHJAYJ21 HJAYJ 6 1.1- 0 0        195.396 14.4373 0.00000 0.00000 
FAJEVG21 AJEVG 6 1    0 0        10.2397 10.2169 0.00000 0.00000 
FIJKNL21 IJKNL 6 1.1- 0 0        37.6997 4.35001 0.00000 0.00000 
FNCRGX21 NCRGX 6 1    0 0        0.01237 -0.0003 0.00000 0.00000 
FEWJKJ21 EWJKJ 6 1-2  0 0        141.142 10.3743 0.00000 0.00000 
FOVDDH21 OVDDH 6 1    0 0        3.75539 -2.9419 0.00000 0.00000 
FKRSOA11 KRSOA 7 1A   0 0         1.1938 -0.1682 0.00000 0.00000 
FKRSOA21 KRSOA 6 1.1- 0 0        0.91299 -0.1130 0.00000 0.00000 
FEMDBI21 BTCKZ 6 1-2  0 0        156.532 20.4684 0.00000 0.00000 
FXLJPP11 XLJPPP7 1.1  0 0        0.13263 0.00003 0.00000 0.00000 
FXLJPP12 XLJPPP7 1.1  0 0        0.16268 65.4222 0.00000 0.00000 
FYDCZY11 YDCZY 7 1-2  0 0        27.4630 0.00004 0.00000 0.00000 
FYDCZY21 YDCZY 6 1.1- 0 0        153.433 -13.741 0.00000 0.00000 
FJKUPZ21 JKUPZ 6 1.1- 0 0         183.04 19.8145 0.00000 0.00000 
FJKUPZ22 JKUPZ 6 1.1- 0 0        46.6961 11.9010 0.00000 0.00000 
FBOXBZ21 BOXBZ 6 11   0 0        0.00723 -0.0005 0.00000 0.00000 
FFPTOR21 FPTOR 6 1A   0 2 240.31 0.00135 0.00000 1.20263 -0.1775 31.0000 -31.000 10.0000 -10.000 
FGKJDO21 GKJDO 6 1-2  0 0        118.741 -16.566 0.00000 0.00000 
FTRAKX21 TRAKX 6 11   0 0        35.0073 6.74673 0.00000 0.00000 
FTRAKX22 TRAKX 6 11   0 0        34.0076 8.74751 0.00000 0.00000 
FFOMZY21 FOMZY 6 1    0 2 236.28 0.00909 0.00000 -19.225 0.97467 0.00000 -70.000 10.0000 -10.000 
FQOEFA21 QOEFA 6 1-2  0 0        132.167 -2.2514 0.00000 0.00000 
FRLAAE21 RLAAE 6 1    0 2 238.72 0.00492 30.4430 -3.5705 -8.8937 0.00000 -52.000 -7.9401 -16.871 
FBOAKE21 BOAKE 6 1-2  0 0        22.8882 -0.6724 0.00000 0.00000 
FOVLHN21 OVLHN 6 1.1- 0 0          66.92 4.26389 0.00000 0.00000 
FSAOFI21 SAOFI 6 1    0 0        131.198 -8.1188 0.00000 0.00000 
FAQBAS21 AQBAS 6 1.1- 0 0        138.175 22.2727 0.00000 0.00000 
FHVNIC21 HVNIC 6 11   0 0        71.8709 20.3707 0.00000 0.00000 
FJUBCV21 JUBCV 6 1A-1 0 0        231.457 25.0741 0.00000 0.00000 
FRLZDF21 RLZDF 6 1.1- 0 0        104.883 10.1666 0.00000 0.00000 
FKSNZT21 KSNZT 6 1    0 0        62.0283 6.41389 0.00000 0.00000 
FKSNZT22 KSNZT 6 1    0 0        25.3991 4.49383 0.00000 0.00000 
FFYTOD21 FYTOD 6 1-2  0 0        70.3018 -34.050 0.00000 0.00000 
FJWPRR21 JWPRR 6 1.1- 0 0        10.0388 0.71966 0.00000 0.00000 
FZFQGC21 ZFQGC 6 1    0 0        16.8585 -20.871 0.00000 0.00000 
FSNYFN11 SNYFN 7 1.1  0 2 407.21  0.0657 0.00000 -854.74 -17.334 -180.00 -920.00 358.020 -374.70 
FSNYFN12 SNYFN 7 1.1  0 2 407.21  0.0657 0.00000 -867.75 -18.034 -180.00 -920.00 357.794 -372.23 
FLJAZL21 LJAZL 6 1    0 2 237.42 2.25992 -4.6016 -41.000 -31.291 90.0000 -90.000 39.4289 -42.781 
FPMSNA21 PMSNA 6 1.1- 0 0        50.1514 26.3961 0.00000 0.00000 
FCFACI21 CFACI 6 1    0 0        66.9445 35.4516 0.00000 0.00000 
FXASTT11 XASTT 7 1.1  0 0        0.00648 0.00012 0.00000 0.00000 
FXASTT12 XASTT 7 1.1  0 0        18.4008 6.77953 0.00000 0.00000 
FXASTT13 XASTT 7 1.1  0 2 407.74  18.395 4.71443 -1303.0 220.949 -260.00 -1380.0 515.467 -242.19 
FXASTT14 XASTT 7 1.1  0 0        2.40065 -11.148 0.00000 0.00000 
FKQTAZ21 KQTAZ 6 11   0 0        0.03754 -0.0004 0.00000 0.00000 
FURTDV21 URTDV 6 1-2  0 0        206.689 -85.634 0.00000 0.00000 
FSLLWS21 SLLWS 6 1-2  0 0         152.48 26.6761 0.00000 0.00000 
FVABTA21 VABTA 6 1-2  0 0        100.399 16.7969 0.00000 0.00000 
FSNUQM21 SNUQM 6 1-2  0 0        183.445 21.9560 0.00000 0.00000 
FJRXVZ21 JRXVZ 6 1-2  0 0        61.2747 -1.2022 0.00000 0.00000 
FQRSNG21 QRSNG 6 1.1  0 0        27.0081 3.18490 0.00000 0.00000 
FQRSNG22 QRSNG 6 1.1  0 0        45.0081 5.48421 0.00000 0.00000 
FXEGZI21 XEGZI 6 11   0 0        50.3513 8.32464 0.00000 0.00000 
FADXQK21 ADXQK 6 1-2  0 0        100.064 16.9918 0.00000 0.00000 
FGIZWR61 GIZWR 3 1.1- 0 0        0.01298 -0.0022 0.00000 0.00000 
FTEDFS21 TEDFS 6 1    0 0        26.1594 2.24327 0.00000 0.00000 
FTEDFS22 TEDFS 6 1    0 0         23.709 -23.089 0.00000 0.00000 
FCEKCD11 CEKCDP7 1.1  0 0         0.0529 0.01683 0.00000 0.00000 
FFQJFD11 FQJFD 7 1    0 0         0.3238 0.01552 0.00000 0.00000 
FFQJFD21 FQJFD 6 1    0 0        61.6554 -26.606 0.00000 0.00000 
FPXUNK21 PXUNK 6 1-2  0 0        106.153 91.1066 0.00000 0.00000 
FGDQEI21 GDQEI 6 1A-1 0 0        118.622 -13.768 0.00000 0.00000 
FLGMBB21 LGMBB 6 1.1  0 0        0.60767 1.99594 0.00000 0.00000 
FLGMBB22 LGMBB 6 1.1  0 0        32.6268 11.6646 0.00000 0.00000 
FNZNUP21 NZNUP 6 1.1- 0 0         94.705 4.89886 0.00000 0.00000 
FFJMZI11 FJMZI 7 2    0 0        3.84886 2.96409 0.00000 0.00000 
FVJFQI11 VJFQI 7 1.1- 0 0        0.05482 0.00002 0.00000 0.00000 
FVJFQI12 VJFQI 7 1.1- 0 0        0.00482 0.00005 0.00000 0.00000 
FHRRIY21 HRRIY 6 1    0 2 238.03 6.65992 0.00000 0.00000 -14.642 0.00000 -81.800 17.2000 -18.400 
FYPHZX21 YPHZX 6 1    0 0        184.116 31.5827 0.00000 0.00000 
FHYQJK21 HYQJK 6 1.1- 0 0        6.68378 8.76168 0.00000 0.00000 
FFARFY21 FARFY 6 11   0 0        211.865 51.8569 0.00000 0.00000 
FFARFY22 FARFY 6 11   0 0        235.812 100.787 0.00000 0.00000 
FWWSYR21 WWSYR 6 1.1- 0 0        70.1561 50.7450 0.00000 0.00000 
FTWNYL11 TWNYL 7 1A   0 0         3.5324 -0.0028 0.00000 0.00000 
FTWNYL21 TWNYL 6 1.1- 0 0        129.843 5.65865 0.00000 0.00000 
FHMPCA21 HMPCA 6 11   0 0        43.2535 -42.210 0.00000 0.00000 
FSCHVF21 SCHVF 6 1    0 0        0.00579 0.00312 0.00000 0.00000 
FSXZKU21 SXZKU 6 1.1  0 0        290.591 -27.530 0.00000 0.00000 
FGEADO21 GEADO 6 11   0 0         47.008 16.9561 0.00000 0.00000 
FDYLQV21 DYLQV 6 1.1  0 0        17.7987 2.10462 0.00000 0.00000 
FDYLQV22 DYLQV 6 1.1  0 0        20.4754 4.44168 0.00000 0.00000 
FLQBWT11 LQBWT 7 1    0 0        12.1051 0.00315 0.00000 0.00000 
FLQBWT21 LQBWT 6 1    0 0        0.06503 0.00346 0.00000 0.00000 
FGBKCU21 GBKCU 6 11   0 0        70.0193 11.3283 0.00000 0.00000 
FVVHSP21 VVHSP 6 1.1- 0 2 232.52 69.3987 7.60612 -25.000 -0.8251 49.0000 -49.000 8.00000 -8.0000 
FEIFGT21 EIFGT 6 1-2  0 0        142.852 24.3609 0.00000 0.00000 
FBGZZR21 BGZZR 6 11   0 0        11.5203 2.34973 0.00000 0.00000 
FMYSLC21 MYSLC 6 1.1- 0 0        13.6917 -3.3958 0.00000 0.00000 
FZELGO21 ZELGO 6 1.1- 0 0        69.7195 -5.6410 0.00000 0.00000 
FZCFLA21 ZCFLA 6 1.1- 0 0        45.0081 4.03107 0.00000 0.00000 
FZHFRQ21 ZHFRQ 6 1    0 0        46.6696 4.62816 0.00000 0.00000 
FWBEBD21 WBEBD 6 2    0 0        27.0946 -27.570 0.00000 0.00000 
FNJPMF11 NJPMF 7 1A-1 0 0        76.1749 -16.786 0.00000 0.00000 
FDZQMG11 DZQMGP7 1.1  0 0         0.0594 69.0316 0.00000 0.00000 
FOVUGY11 OVUGY 7 1A-1 0 0         2.6994 0.01169 0.00000 0.00000 
FOVUGY21 OVUGY 6 1-2  0 0         0.5494 0.01095 0.00000 0.00000 
FFCIOU11 FCIOU 7 1A-1 0 0        85.4107 -36.992 0.00000 0.00000 
FLMNAG11 LMNAG 7 1    0 0         216.13 9.88978 0.00000 0.00000 
FLMNAG21 LMNAG 6 1    0 0        78.7233 10.8423 0.00000 0.00000 
FHTMZP11 HTMZPP7 1.1  0 0         0.1563 -0.0486 0.00000 0.00000 
FLXTBK11 LXTBK 7 1.1  0 0              0 0.00000 0.00000 0.00000 
FLXTBK12 LXTBK 7 1.1  0 0         3.3358 -0.0014 0.00000 0.00000 
FLXTBK21 LXTBK 6 1A1- 0 2 239.61  49.735 7.05196 -59.000 -27.715 70.0000 -70.000 45.5344 -27.792 
FLXTBK23 LXTBK 6 1A1- 0 0         0.0938 0.00166 0.00000 0.00000 
FYTSAZ21 YTSAZ 6 2    0 0        25.8721 -1.4348 0.00000 0.00000 
FEXTVK21 EXTVK 6 1    0 2 236.76 7.85599 0.00000 -42.332 2.09190 71.1000 -71.100 34.0584 -22.668 
FOWZXF21 OWZXF 6 1-2  0 0        110.298 18.9725 0.00000 0.00000 
FKBQWN21 KBQWN 6 1.1- 0 0         169.92 45.5960 0.00000 0.00000 
FUZSVE21 UZSVE 6 1.1- 0 0        138.698 20.5670 0.00000 0.00000 
FGFZHV21 GFZHV 6 1.1  0 0        83.4294 15.7070 0.00000 0.00000 
FGFZHV22 GFZHV 6 1.1  0 0        62.6145 21.3513 0.00000 0.00000 
FLKWYJ21 LKWYJ 6 1-2  0 0        43.6225 -15.263 0.00000 0.00000 
FPGOXJ21 PGOXJ 6 1.1- 0 0        82.5809 43.6703 0.00000 0.00000 
FKDPKR11 KDPKR 7 1.1  0 2 404.39 -21.099 -12.934 -1270.0 157.126 -266.00 -1270.0 575.532 -190.05 
FKDPKR12 KDPKR 7 1.1  0 2 404.40 0.89917 -26.163 -1294.0 156.996 -260.00 -1360.0 577.085 -191.91 
FUBDZR21 UBDZR 6 1    0 2 239.80 0.00065 0.00000 0.00000 0.76713 44.0000 -44.000 20.0000 -20.000 
FKGCBD21 KGCBD 6 1.1- 0 0        6.94235 15.9416 0.00000 0.00000 
FKGCBD22 KGCBD 6 1.1- 0 0        28.0531 14.7326 0.00000 0.00000 
FFSWKN21 FSWKN 6 1.1- 0 0        -17.717 -30.062 0.00000 0.00000 
FGNIGZ21 GNIGZ 6 1.1- 0 0        24.3524 1.68921 0.00000 0.00000 
FBCXAC21 BCXAC 6 1    0 2 238.02  0.2456 0.00000 -418.19 -8.0858 -120.00 -450.00 184.896 -124.81 
FHYXPZ21 HYXPZ 6 1    0 0        159.387 29.4946 0.00000 0.00000 
FAVGVQ21 AVGVQ 6 1.1- 0 2 238.86  4.0301 0.00000 -18.153 5.54310 34.0000 -34.000 20.2773 -16.897 
FOEKQK11 OEKQK 7 1A-1 0 0        44.2032 0.00327 0.00000 0.00000 
FOEKQK21 OEKQK 6 1A-1 0 0        8.42334 -91.034 0.00000 0.00000 
FOZCMC11 OZCMC 7 1.1  0 2 408.04 0.78229 0.00000 -893.77 -61.808 -180.00 -950.00 257.663 -389.41 
FOZCMC12 OZCMC 7 1.1  0 2 406.75 0.80228 0.00000 -890.37 164.549 -180.00 -950.00 256.833 -11.273 
FOZCMC13 OZCMC 7 1.1  0 0        32.0113 3.61756 0.00000 0.00000 
FOZCMC14 OZCMC 7 1.1  0 0        32.0113 3.62565 0.00000 0.00000 
FOZCMC15 OZCMC 7 1.1  0 2 407.89 0.71229 0.00000 -852.70 -37.669 -180.00 -950.00 249.217 -216.79 
FOZCMC16 OZCMC 7 1.1  0 2 407.89 0.83228 -135.39 -917.82 101.964 -180.00 -950.00 195.217 95.2463 
FERSNC21 ERSNC 6 1.1  0 0        31.9933 14.1020 0.00000 0.00000 
FERSNC22 ERSNC 6 1.1  0 0              0 0.00000 0.00000 0.00000 
FILMIN11 ILMIN 7 1    0 0        40.5105 8.62482 0.00000 0.00000 
FILMIN12 ILMIN 7 1    0 0        75.4086 25.9270 0.00000 0.00000 
FGVWYM21 GVWYM 6 1    0 0        57.9544 -5.4049 0.00000 0.00000 
FGTJMC21 GTJMC 6 1    0 0        42.0059 2.00154 0.00000 0.00000 
FGTJMC22 GTJMC 6 1    0 0        66.0059 0.00154 0.00000 0.00000 
FNKSUH21 NKSUH 6 1-2  0 0         29.679 -10.700 0.00000 0.00000 
FIGDGV11 IGDGVP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FTBPZJ11 TBPZJ 7 1    0 0         0.5773 -0.0041 0.00000 0.00000 
FTBPZJ12 TBPZJ 7 1    0 0              0 0.00000 0.00000 0.00000 
FTBPZJ21 TBPZJ 6 1    0 0         0.7666 -0.0090 0.00000 0.00000 
FIWPLW21 IWPLW 6 1.1- 0 0         138.52 50.8377 0.00000 0.00000 
FLTHRY21 LTHRY 6 1    0 0        118.016 0.55843 0.00000 0.00000 
FWZMEO21 WZMEO 6 1    0 2 241.99 0.02396 1.62174 -20.213 13.0750 0.00000 -27.000 13.0750 -14.187 
FORONY21 ORONY 6 1.1- 0 0        210.356 53.7081 0.00000 0.00000 
FOGEEX21 OGEEX 6 1.1- 0 2 240.97 0.00732 0.00000 -113.80 -2.7989 0.00000 -144.00 29.0000 -65.000 
FJIMPS21 JIMPS 6 1-2  0 0        103.267 -8.8289 0.00000 0.00000 
FDRXKI21 DRXKI 6 1    0 0        92.6907 -26.630 0.00000 0.00000 
FRCIPE21 RCIPE 6 11-2 0 0        68.2068 7.93648 0.00000 0.00000 
FOHKYR11 OHKYRP7 1.1  0 0         0.1473 -0.0071 0.00000 0.00000 
FUJTVW11 UJTVW 7 2    0 0          0.398 -0.0028 0.00000 0.00000 
FUJTVW21 UJTVW 6 1-2  0 0        141.027 34.0740 0.00000 0.00000 
FEEDFR21 EEDFR 6 11   0 0        -2.8339 2.73609 0.00000 0.00000 
FJVPPH21 JVPPH 6 1-2  0 0         -3.415 -34.828 0.00000 0.00000 
FGHNZJ21 GHNZJ 6 1.1- 0 0        143.874 30.5123 0.00000 0.00000 
FFPRRG21 FPRRG 6 11   0 0        46.9427 11.8554 0.00000 0.00000 
FFPRRG22 FPRRG 6 11   0 0        0.01393 -0.0029 0.00000 0.00000 
FBMCOT21 BMCOT 6 1A-1 0 0        102.281 40.4678 0.00000 0.00000 
FIAYAJ11 IAYAJ 7 1.1- 0 0        0.12788 -0.0004 0.00000 0.00000 
FIAYAJ21 IAYAJ 6 1.1- 0 0        15.5196 3.35057 0.00000 0.00000 
FDXRZV21 DXRZV 6 1    0 0        10.2288 3.67082 0.00000 0.00000 
FASZKV21 ASZKV 6 1.1- 0 0        62.8698 8.26783 0.00000 0.00000 
FASZKV22 ASZKV 6 1.1- 0 0        41.3759 8.20506 0.00000 0.00000 
FJXMYG21 JXMYG 6 11   0 0        42.3683 -1.9310 0.00000 0.00000 
FJXMYG22 JXMYG 6 11   0 0        45.4885 -1.0672 0.00000 0.00000 
FGLHSV21 GLHSV 6 1    0 2 235.53 -0.0083 0.00000 -80.995 9.30475 114.000 -114.00 32.8379 -71.516 
FWOPUB21 WOPUB 6 11   0 0        65.2486 6.71879 0.00000 0.00000 
FKLLCK11 KLLCK 7 1.1- 0 0        10.8747 -1.2995 0.00000 0.00000 
FUGBNQ21 UGBNQ 6 11   0 0         31.807 8.97381 0.00000 0.00000 
FYMHTT21 YMHTT 6 1.1- 0 0        76.8765 14.2308 0.00000 0.00000 
FJLBYS21 JLBYS 6 1    0 0         14.924 -7.0748 0.00000 0.00000 
FAQRTT11 AQRTT 7 1    0 0        150.289 40.5206 0.00000 0.00000 
FGDOYZ21 GDOYZ 6 1    0 0        12.1423 -0.0923 0.00000 0.00000 
FXGDYX21 XGDYX 6 1.1- 0 0        79.9694 23.1166 0.00000 0.00000 
FSZCWR21 SZCWR 6 1.1- 0 0        70.2793 10.7740 0.00000 0.00000 
FCSMII11 CSMII 7 1    0 0         29.603 -39.192 0.00000 0.00000 
FCSMII12 CSMII 7 1    0 0        34.2453 14.4001 0.00000 0.00000 
FJUYRC21 JUYRC 6 1-2  0 0        84.3208 -21.909 0.00000 0.00000 
FZIWYY21 ZIWYY 6 1.1- 0 0        82.0095 32.0331 0.00000 0.00000 
FBFKOF21 BFKOF 6 1.1- 0 2 240.00 8.27899 0.00001 -0.5697 14.7036 0.00000 -80.000 25.2449 -27.013 
FMXONV21 MXONV 6 1.1- 0 0        55.1418 3.54537 0.00000 0.00000 
FXTSWL21 XTSWL 6 1-2  0 0        104.656 -32.155 0.00000 0.00000 
FVBEXJ21 VBEXJ 6 1.1  0 0        31.6689 5.62806 0.00000 0.00000 
FVBEXJ22 VBEXJ 6 1.1  0 0         50.006 6.65642 0.00000 0.00000 
FSENPL21 SENPL 6 11   0 0         50.009 4.95820 0.00000 0.00000 
FONUGR11 ONUGR 7 1-2  0 0          0.087 0.06305 0.00000 0.00000 
FONUGR21 ONUGR 6 1.1- 0 0        81.6072 -13.547 0.00000 0.00000 
FCHUJZ21 CHUJZ 6 1-2  0 0        153.411 28.0267 0.00000 0.00000 
FXUASW11 XUASW 7 1    0 0        12.5241 0.00354 0.00000 0.00000 
FXUASW12 XUASW 7 1    0 0        12.5341 0.00354 0.00000 0.00000 
FXUASW21 XUASW 6 1.1- 0 0          0.004 0.00308 0.00000 0.00000 
FOJFWS21 OJFWS 6 1    0 2 238.99 0.00493 -0.0001 -2.5099 -14.345 -2.5099 -64.600 14.6000 -15.700 
FMIDCB21 MIDCB 6 1    0 2 237.93 76.4581 4.52855 -27.000 -37.504 51.4000 -51.400 21.3133 -37.504 
FRNZKH21 RNZKH 6      0 0              0 0.00000 0.00000 0.00000 
FKVPBH21 KVPBH 6 1.1- 0 0        -10.269 3.87032 0.00000 0.00000 
FCOPZN21 COPZN 6 1.1- 0 2 235.82 34.3792 -4.3221 -24.000 -6.4447 35.0000 -35.000 9.00000 -9.0000 
FCOPZN22 COPZN 6 1.1- 0 0         1.4961 -0.0042 0.00000 0.00000 
FBDNEZ21 BDNEZ 6 11   0 2 237.73 0.00748 0.00000 -10.605 2.10257 80.0000 -80.000 272.000 -288.00 
FPIGOM21 PIGOM 6 1    0 0         0.0161 -0.0041 0.00000 0.00000 
FNXTVP21 NXTVP 6 1    0 2 236.98 -0.0031 0.00000 -32.934 -1.5837 36.0000 -36.000 17.8426 -21.337 
FBJBQL21 BJBQL 6 1    0 2 239.10 0.00021 0.00000 -12.430 -1.1787 21.0000 -21.000 17.7909 -16.833 
FQTAZE21 AWRLD 6 1.1  0 0        55.5975 -3.7663 0.00000 0.00000 
FQTAZE22 AWRLD 6 1.1  0 0         58.196 14.2656 0.00000 0.00000 
FQTAZR21 TDZRM 6 1    0 0        28.9045 9.67616 0.00000 0.00000 
FTVDBW21 TVDBW 6 1    0 0         267.91 58.8261 0.00000 0.00000 
FMNRPO21 MNRPO 6 1    0 0         63.179 5.78398 0.00000 0.00000 
FMNRPO22 MNRPO 6 1    0 0        32.1501 3.84099 0.00000 0.00000 
FCQGVX21 CQGVX 6 1-2  0 0        -26.179 -4.2865 0.00000 0.00000 
FCENLG21 CENLG 6 1    0 0        46.5422 5.54841 0.00000 0.00000 
FYSFRB21 YSFRB 6 1A   0 2 238.19 0.02041 0.00000 -33.956 -0.7184 44.0000 -44.000 19.1358 -16.796 
FIRQQD11 IRQQD 7 1.1- 0 0         124.73 4.01945 0.00000 0.00000 
FMMBHI21 MMBHI 6 1    0 0        0.00065 0.00000 0.00000 0.00000 
FRGZCN11 RGZCNP7 1.1  0 0        0.02118 -0.0020 0.00000 0.00000 
FRGZCN12 RGZCNP7 1.1  0 0        0.02118 -0.0020 0.00000 0.00000 
FSATPJ11 SATPJ 7 1.1- 0 0        0.45047 -173.54 0.00000 0.00000 
FSATPJ21 SATPJ 6 1.1- 0 0        4.23104 -0.0020 0.00000 0.00000 
FFAVET11 FAVET 7 1.1- 0 0         168.95 -0.6567 0.00000 0.00000 
FFAVET21 FAVET 6 2.1- 0 0        59.8431 -7.4223 0.00000 0.00000 
FZFDZX21 ZFDZX 6 1-2  0 0        251.453 37.0743 0.00000 0.00000 
FKVPUN21 KVPUN 6 1.1- 0 0        99.3596 8.98298 0.00000 0.00000 
FMYNMW21 MYNMW 6 1.1- 0 0        3.94169 22.8043 0.00000 0.00000 
FKWXWW31 KWXWW 5 1    0 0        -3.8186 -30.023 0.00000 0.00000 
FSEPNS21 SEPNS 6 1-2  0 0        117.692 -1.9717 0.00000 0.00000 
FIRBIP21 IRBIP 6 1A   0 0        51.5485 3.59385 0.00000 0.00000 
FVWXQW11 VWXQWP7 1.1  0 0        9.07200 68.7071 0.00000 0.00000 
FUPJOX11 UPJOX 7 1-2  0 0        0.95057 0.00216 0.00000 0.00000 
FUPJOX21 UPJOX 6 1.1- 0 0        58.8571 -17.461 0.00000 0.00000 
FETXPT21 ETXPT 6 1.1- 0 0        13.3945 20.5874 0.00000 0.00000 
FUNGQA21 UNGQA 6 1.1  0 0        28.5084 6.99371 0.00000 0.00000 
FUNGQA22 UNGQA 6 1.1  0 0        60.0081 14.2227 0.00000 0.00000 
FUNGQA23 UNGQA 6 1.1  0 0        25.5086 6.55893 0.00000 0.00000 
FRAQLY21 RAQLY 6 1    0 0        26.8368 1.18713 0.00000 0.00000 
FRAQLY22 RAQLY 6 1    0 0        23.1443 3.50167 0.00000 0.00000 
FHHKRQ21 HHKRQ 6 1.1- 0 0        20.7917 -7.5292 0.00000 0.00000 
FHHKRQ22 HHKRQ 6 1.1- 0 0        -0.2922 -0.9221 0.00000 0.00000 
FMJFBB21 MJFBB 6 1    0 0        58.7807 9.65927 0.00000 0.00000 
FLIQXG11 LIQXGP7 1.1  0 0        0.03976 70.4663 0.00000 0.00000 
FEVBQI11 EVBQI 7 1-2  0 0        0.10952 -0.0010 0.00000 0.00000 
FEVBQI21 EVBQI 6 1-2  0 0        0.22974 -0.0010 0.00000 0.00000 
FQSPSH21 QSPSH 6 1    0 0        34.8208 -1.5339 0.00000 0.00000 
FHMIUI21 HMIUI 6 1-2  0 0        88.2636 -15.170 0.00000 0.00000 
FKFAUM11 KFAUM 7 1.1- 0 0              0 0.00000 0.00000 0.00000 
FKFAUM12 KFAUM 7 1.1- 0 0        0.24657 -0.0005 0.00000 0.00000 
FKFAUM21 KFAUM 6 1.1- 0 0        138.502 14.7570 0.00000 0.00000 
FHVRYS21 HVRYS 6 1.1- 0 0        154.769 7.40168 0.00000 0.00000 
FDTADH21 DTADH 6      0 0              0 0.00000 0.00000 0.00000 
FNEEZO21 NEEZO 6 1    0 0              0 0.00000 0.00000 0.00000 
FNEEZO22 NEEZO 6 1    0 0        46.1918 2.11538 0.00000 0.00000 
FNEEZO31 NEEZO 5 1.1- 0 0         0.0017 0.00008 0.00000 0.00000 
FLKJJC21 LKJJC 6 1.1- 0 0        142.579 18.5133 0.00000 0.00000 
FDRNPN11 DRNPN 7 1A   0 0        46.6447 -0.0008 0.00000 0.00000 
FVHDIJ21 VHDIJ 6 1-2  0 0        131.154 -16.533 0.00000 0.00000 
FTCNTI11 TCNTI 7 1    0 0        47.1586 1.58843 0.00000 0.00000 
FTCNTI12 TCNTI 7 1    0 0        57.0168 10.9800 0.00000 0.00000 
FMVBIX21 MVBIX 6 1-2  0 0        75.9886 28.9258 0.00000 0.00000 
FYDSJH21 YDSJH 6 1    0 0        124.501 19.3353 0.00000 0.00000 
FNCLLG21 NCLLG 6 1-2  0 0        -0.0007 0.00000 0.00000 0.00000 
FBYTID11 BYTID 7 1.1- 0 0        47.0736 7.21677 0.00000 0.00000 
FSUQDJ21 SUQDJ 6 1.1  0 0        33.0053 4.36812 0.00000 0.00000 
FSUQDJ22 SUQDJ 6 1.1  0 0         40.409 10.9673 0.00000 0.00000 
FHSWDO21 HSWDO 6 1.1- 0 0        23.2942 1.77914 0.00000 0.00000 
FTVAIO21 TVAIO 6 1-2  0 0        149.831 4.57934 0.00000 0.00000 
FVTTMY11 VTTMY 7 1    0 2 384.45  0.0456 0.00000 -416.01 4.66794 -225.00 -680.00 155.357 -335.50 
FVTTMY21 VTTMY 6 1.2  0 2 238.96  0.0555 0.00000 -401.91 -0.6715 -175.00 -495.00 258.595 -257.10 
FASCNU11 ASCNU 7 1A   0 0         11.623 -12.652 0.00000 0.00000 
FASCNU12 ASCNU 7 1A   0 0        42.8841 -9.0545 0.00000 0.00000 
FGBRKM21 GBRKM 6 1-2  0 0        122.477 28.2917 0.00000 0.00000 
FCEKHK21 CEKHK 6 1    0 2 235.80 0.02019 0.00001 -86.634 4.63132 -10.000 -96.000 18.0000 -52.000 
FUDAZQ21 UDAZQ 6 11   0 0        126.776 16.8555 0.00000 0.00000 
FHUMWL21 HUMWL 6 11   0 0        50.3324 4.02416 0.00000 0.00000 
FJEAPC21 JEAPC 6 1.1- 0 0        103.122 22.0691 0.00000 0.00000 
FRENSA21 RENSA 6 1.1- 0 0        28.9535 1.79390 0.00000 0.00000 
FXQFZY21 XQFZY 6 1-2  0 2 239.67 45.0869 -12.527 -126.00 -13.356 152.000 -152.00 74.2159 -68.743 
FQJIHE21 QJIHE 6 1-2  0 0        143.118 25.6172 0.00000 0.00000 
FGEATW21 GEATW 6 11   0 2 239.64  0.0757 0.00000 -67.397 4.16571 93.0000 -93.000 49.3977 -54.179 
FEZTUT11 EZTUTP7 1.1  0 0         0.0723 0.02902 0.00000 0.00000 
FGLHXC11 GLHXC 7 1.1- 0 0         1.2706 0.01460 0.00000 0.00000 
FGLHXC21 GLHXC 6 1    0 0        2.94078 0.24414 0.00000 0.00000 
FJCINO11 JCINO 7 1A   0 0        5.72192 -1112.7 0.00000 0.00000 
FJCINO21 JCINO 6 1.1- 0 0        0.02191 -0.0011 0.00000 0.00000 
FJCINO22 JCINO 6 1.1- 0 0        0.56192 -0.0012 0.00000 0.00000 
FTFDKB21 TFDKB 6 1.1- 0 0        90.3271 17.8526 0.00000 0.00000 
FVKSIX21 VKSIX 6 1    0 2 237.20  0.1984 0.00000 -42.064 -4.7908 75.6000 -75.600 39.7146 -39.447 
FROBKE21 ROBKE 6 1.1- 0 0        0.00142 0.00023 0.00000 0.00000 
FQHRMG21 QHRMG 6 1.1- 0 0        29.4197 -21.326 0.00000 0.00000 
FWUMJK11 WUMJKP7 1.1  0 0        0.06907 -0.0005 0.00000 0.00000 
FAJZZG11 AJZZG 7 1    0 0        0.73894 -0.0002 0.00000 0.00000 
FAJZZG21 AJZZG 6 1    0 0        74.2312 -1.6243 0.00000 0.00000 
FBITVM11 BITVMP7 1.1  0 0        0.09289 -0.0031 0.00000 0.00000 
FCBOSQ11 CBOSQ 7 1.1- 0 0        228.941 -62.734 0.00000 0.00000 
FCBOSQ21 CBOSQ 6 1-2  0 0        82.3511 53.4873 0.00000 0.00000 
FGYEAD21 GYEAD 6 11   0 0        37.0846 -4.1050 0.00000 0.00000 
FTTVTY21 TTVTY 6 2    0 0        21.1914 -18.933 0.00000 0.00000 
FLSLAJ11 LSLAJ 7 1-2  0 0        0.05075 0.00222 0.00000 0.00000 
FLSLAJ21 LSLAJ 6 1.1- 0 0        0.23116 0.00124 0.00000 0.00000 
FLSLAJ61 LSLAJ 3 1A-2 0 0        96.2438 15.7643 0.00000 0.00000 
FLSLAJ62 LSLAJ 3 1A-2 0 0        74.3811 29.7470 0.00000 0.00000 
FXWXKT11 XWXKTP7 1.1  0 0        0.06609 0.00264 0.00000 0.00000 
FXWXKT12 XWXKTP7 1.1  0 0        0.06608 0.00266 0.00000 0.00000 
FRKQKM11 RKQKM 7 2    0 0        0.16601 0.00276 0.00000 0.00000 
FRKQKM21 RKQKM 6 1-2  0 0        0.71607 0.00268 0.00000 0.00000 
FEQXWR21 EQXWR 6 1-2  0 0        82.0675 -51.792 0.00000 0.00000 
FNMODM21 NMODM 6 1    0 0        98.9754 10.3780 0.00000 0.00000 
FNMODM22 NMODM 6 1    0 0         58.429 7.45830 0.00000 0.00000 
FZSGZL11 ZSGZL 7 1A   0 0        121.329 18.2998 0.00000 0.00000 
FZSGZL21 ZSGZL 6 1.1- 0 0        3.54356 -90.654 0.00000 0.00000 
FWNDXM21 MUOHKC6 1-2  0 0        65.6355 33.0240 0.00000 0.00000 
FMQLTD21 MQLTD 6 1-2  0 0        121.591 -29.960 0.00000 0.00000 
FZXFGA21 ZXFGA 6 1-2  0 0        78.8679 -20.454 0.00000 0.00000 
FEANPK21 EANPK 6 1-2  0 0         61.066 11.8978 0.00000 0.00000 
FQLISK21 QLISK 6 11   0 0        5.14754 -0.5275 0.00000 0.00000 
FEJNXV11 EJNXVP7 1.1  0 0        0.02548 0.00117 0.00000 0.00000 
FEJNXV12 EJNXVP7 1.1  0 0        0.02553 0.00124 0.00000 0.00000 
FZGNMB11 ZGNMB 7 1.1- 0 0        0.06484 -0.0002 0.00000 0.00000 
FZGNMB21 ZGNMB 6 1.1- 0 0        0.26542 0.00100 0.00000 0.00000 
FXGNEN21 XGNEN 6 1    0 2 237.51 -3.6896 0.00001 -13.000 3.01915 0.00000 -13.800 7.07000 -4.6300 
FHADEX21 HADEX 6 1    0 0        22.1301 1.84984 0.00000 0.00000 
FLGFQY11 LGFQY 7 1A-1 0 0        1.34648 133.035 0.00000 0.00000 
FDHRIJ21 DHRIJ 6 1.1- 0 0        27.6693 2.14090 0.00000 0.00000 
FDHRIJ22 DHRIJ 6 1.1- 0 0        36.8548 6.48442 0.00000 0.00000 
FDCKEY21 DCKEY 6 1A   0 0        21.6891 1.94717 0.00000 0.00000 
FFZGXQ21 FZGXQ 6 1.   0 0        0.00043 0.00059 0.00000 0.00000 
FNNHIQ21 NNHIQ 6 1-2  0 0        86.3236 -19.950 0.00000 0.00000 
FKXTFR21 KXTFR 6 1A-1 0 0         3.5908 5.35261 0.00000 0.00000 
FERTSO21 ERTSO 6 1.1- 0 0        36.2371 6.92411 0.00000 0.00000 
FXZXJU11 XZXJUP7 1.1  0 0        0.18782 71.1156 0.00000 0.00000 
FXZXJU12 XZXJUP7 1.1  0 0        0.23778 0.00019 0.00000 0.00000 
FXZXJU13 XZXJUP7 1.1  0 0        0.19779 0.00018 0.00000 0.00000 
FXZXJU14 XZXJUP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FDQHWI11 DQHWI 7 1.1- 0 0        0.51757 0.00032 0.00000 0.00000 
FDQHWI21 DQHWI 6 1.1- 0 0        3.19776 0.00023 0.00000 0.00000 
FZOGJC21 ZOGJC 6 1A   0 0        -7.9994 0.96158 0.00000 0.00000 
FSRMQA21 SRMQA 6 1    0 0        -0.3565 0.95223 0.00000 0.00000 
FKQKIE11 KQKIEP7 1.1  0 0         0.0939 -0.0407 0.00000 0.00000 
FKQKIE12 KQKIEP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FGIQFR11 GIQFR 7 1.1  0 0         0.3243 -0.0408 0.00000 0.00000 
FGIQFR13 GIQFR 7 1.1  0 0              0 0.00000 0.00000 0.00000 
FGIQFR21 GIQFR 6 1A-1 0 0          1.104 -0.0407 0.00000 0.00000 
FGIQFR22 GIQFR 6 1A-1 0 0         0.2539 -0.0420 0.00000 0.00000 
FGIQFR23 GIQFR 6 1A-1 0 0        66.0951 14.3272 0.00000 0.00000 
FLXVDW21 LXVDW 6 1.1  0 0        50.8289 8.76999 0.00000 0.00000 
FLXVDW22 LXVDW 6 1.1  0 0        50.8306 8.80666 0.00000 0.00000 
FPBAIB21 PBAIB 6 1.1- 0 0        53.2904 4.94841 0.00000 0.00000 
FMSLMU21 MSLMU 6 1.1- 0 0        155.567 18.5583 0.00000 0.00000 
FNSFVG21 NSFVG 6 1-2  0 0         24.569 6.08436 0.00000 0.00000 
FBAYJH21 BAYJH 6 1-2  0 0        57.5993 -14.985 0.00000 0.00000 
FKDBMB11 KDBMB 7 1-2  0 0        84.2966 -13.356 0.00000 0.00000 
FSOVFZ21 SOVFZ 6 1.1  0 0        21.8825 3.41626 0.00000 0.00000 
FSOVFZ22 SOVFZ 6 1.1  0 0        21.8825 -2.7285 0.00000 0.00000 
FKYFFK21 KYFFK 6 1.1  0 0        68.4105 22.8716 0.00000 0.00000 
FKYFFK22 KYFFK 6 1.1  0 0        67.4132 22.4431 0.00000 0.00000 
FEQGFC21 EQGFC 6 1    0 0        12.7818 8.41304 0.00000 0.00000 
FMRFTG11 MRFTGP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FMRFTG12 MRFTGP7 1.1  0 0        0.21721 -0.0001 0.00000 0.00000 
FMRFTG13 MRFTGP7 1.1  0 0        0.18721 -0.0001 0.00000 0.00000 
FYCEGS11 YCEGS 7 1A-1 0 0        4.66729 0.00040 0.00000 0.00000 
FYCEGS21 YCEGS 6 1B-2 0 0         18.694 -0.9990 0.00000 0.00000 
FRWLEM21 RWLEM 6 1-2  0 0        44.2288 -19.353 0.00000 0.00000 
FTUXEM21 TUXEM 6 1    0 0         77.015 7.47984 0.00000 0.00000 
FUFFTP21 UFFTP 6 1.1- 0 0        92.4418 -54.297 0.00000 0.00000 
FJFCKY21 JFCKY 6 1-2  0 0         0.0565 0.00188 0.00000 0.00000 
FOUYOB21 OUYOB 6 1.1- 0 0         145.26 35.6876 0.00000 0.00000 
FBWEMU21 BWEMU 6 1-2  0 0        158.522 6.85972 0.00000 0.00000 
FMDWYS21 MDWYS 6 1-2  0 0        241.925 -34.709 0.00000 0.00000 
FOOEMU21 OOEMU 6 1.1- 0 0          26.46 -2.9139 0.00000 0.00000 
FFKKUP21 FKKUP 6 1.1- 0 0        66.4027 -0.1988 0.00000 0.00000 
FCADVJ11 CADVJ 7 1    0 0        9.41314 0.00346 0.00000 0.00000 
FCADVJ21 CADVJ 6 1    0 0        57.3864 7.62861 0.00000 0.00000 
FYNKFT21 YNKFT 6 1-2  0 0        -0.0109 -0.5339 0.00000 0.00000 
FTMIVZ11 TMIVZ 7 1-2  0 0        0.21201 0.00031 0.00000 0.00000 
FTMIVZ21 TMIVZ 6 1A-1 0 0        101.176 15.0426 0.00000 0.00000 
FGXIUC11 GXIUCP7 1.1  0 0        0.14198 69.2381 0.00000 0.00000 
FGXIUC12 GXIUCP7 1.1  0 0        0.13198 0.00060 0.00000 0.00000 
FGXIUC13 GXIUCP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FHBSBW21 HBSBW 6 1.1- 0 0        41.0311 -27.613 0.00000 0.00000 
FKCXFN21 KCXFN 6 1.1- 0 2 239.58 -13.031 -3.2311 -90.000 36.5799 92.0000 -92.000 45.9832 -39.792 
FCFBYT21 CFBYT 6 1.1- 0 0        0.01021 -0.0017 0.00000 0.00000 
FCJOYX21 CJOYX 6 1.1  0 0        0.00577 0.00086 0.00000 0.00000 
FCJOYX22 CJOYX 6 1.1  0 0        0.00577 0.00086 0.00000 0.00000 
FHUVXE11 HUVXE 7 1.1- 0 0        0.41124 0.00000 0.00000 0.00000 
FNYLPZ11 NYLPZ 7 1.1- 0 2 405.57 0.04124 0.00000 -629.09 165.572 720.000 -720.00 283.285 -215.84 
FJTSBR21 JTSBR 6 1-2  0 0        97.2269 -18.580 0.00000 0.00000 
FVLLBZ21 VLLBZ 6 1    0 0        30.3112 0.68938 0.00000 0.00000 
FVLLBZ22 VLLBZ 6 1    0 0        22.5336 0.01810 0.00000 0.00000 
FBFPTJ21 BFPTJ 6 2    0 0        55.8285 -13.219 0.00000 0.00000 
FLGPGY21 LGPGY 6 1-2  0 0        56.7616 4.56198 0.00000 0.00000 
FUKTEB21 UKTEB 6 1-2  0 0        97.8096 12.4318 0.00000 0.00000 
FEZFBR21 EZFBR 6 1.1- 0 2 233.35 27.8766 5.21652 -110.47 73.0742 130.000 -130.00 75.4100 -44.370 
FLTHXN21 LTHXN 6 1.1- 0 0        36.4627 -8.2260 0.00000 0.00000 
FBOHYL21 BOHYL 6 1.1- 0 0        74.7459 9.36407 0.00000 0.00000 
FLXQUJ11 LXQUJ 7 1.1- 0 0         0.2057 0.00003 0.00000 0.00000 
FVWWVG21 VWWVG 6 1-2  0 0        112.919 115.566 0.00000 0.00000 
FMVUNZ21 MVUNZ 6 1    0 0        36.8966 -0.7231 0.00000 0.00000 
FDZMDV21 DZMDV 6 1.1- 0 0        -11.633 -3.5307 0.00000 0.00000 
FXDYIO11 XDYIO 7 1    0 2 409.76 0.02652 0.00000 -510.02 -206.81 -260.00 -1360.0 348.851 -441.00 
FAZNGU11 AZNGU 7 1    0 2 409.72 -41.991 0.00000 -1270.0 -129.07 -260.00 -1270.0 508.695 -440.96 
FJLYNM21 JLYNM 6 1A-1 0 0        176.094 70.1492 0.00000 0.00000 
FASLWM21 ASLWM 6 2    0 0        77.5139 56.7945 0.00000 0.00000 
FFXCHQ21 FXCHQ 6 1.1  0 0        44.8778 5.68526 0.00000 0.00000 
FFXCHQ22 FXCHQ 6 1.1  0 0        58.0063 10.0763 0.00000 0.00000 
FEIQJC21 EIQJC 6 1-2  0 0         105.75 15.7159 0.00000 0.00000 
FZUFAS11 ZUFASP7 1.1  0 0        0.01205 1.20889 0.00000 0.00000 
FZUFAS12 ZUFASP7 1.1  0 0        0.01205 1.20819 0.00000 0.00000 
FROBUV11 ROBUV 7 1-2  0 0        2.14911 0.76723 0.00000 0.00000 
FROBUV21 ROBUV 6 1-2  0 0        0.44197 1.12507 0.00000 0.00000 
FIKEFS21 IKEFS 6 1-2  0 0        65.7274 -1.9409 0.00000 0.00000 
FXZKRZ21 XZKRZ 6 1-2  0 0        70.9589 12.3929 0.00000 0.00000 
FHJMAE21 HJMAE 6 1.1- 0 0        74.7224 11.2975 0.00000 0.00000 
FLYHMN21 LYHMN 6 1.1- 0 0        102.301 21.5612 0.00000 0.00000 
FGPUWP21 GPUWP 6 2    0 0        40.4936 9.13947 0.00000 0.00000 
FSVSXV21 SVSXV 6 1.1- 0 2 237.02  0.0437 0.00003 -10.015 81.9870 122.000 -122.00 86.9796 -76.314 
FJPLCH21 JPLCH 6 1-2  0 0        128.888 15.5354 0.00000 0.00000 
FFXLHU21 FXLHU 6 1    0 2 236.39 -0.0082 0.00000 -33.500 -0.8278 35.0000 -35.000 14.1446 -7.6000 
FPFJYG21 PFJYG 6 1.1- 0 0        103.226 13.5430 0.00000 0.00000 
FFBPFP21 FBPFP 6 11   0 0        100.557 13.3155 0.00000 0.00000 
FRCRUE21 RCRUE 6 1.1- 0 0        105.275 3.23304 0.00000 0.00000 
FPCZUU21 PCZUU 6 1    0 0        50.3686 -1.1090 0.00000 0.00000 
FUXPDF21 UXPDF 6 1    0 2 237.49 39.9908 8.23130 -22.000 -17.012 39.0000 -39.000 14.2885 -21.122 
FSHBSL11 SHBSL 7 1A-1 0 0        3.42594 0.00130 0.00000 0.00000 
FSHBSL21 SHBSL 6 1-2  0 0        0.12594 0.00162 0.00000 0.00000 
FMGPWT21 MGPWT 6 1.1- 0 0        16.8907 3.55636 0.00000 0.00000 
FVRMQJ21 VRMQJ 6 11   0 0        29.2733 10.7212 0.00000 0.00000 
FENZGW11 ENZGW 7 1    0 0          0.504 0.00206 0.00000 0.00000 
FENZGW21 ENZGW 6 2    0 0         22.372 -8.0610 0.00000 0.00000 
FZVJYX21 ZVJYX 6 11   0 0        2.82498 -1.0004 0.00000 0.00000 
FJPWXQ21 JPWXQ 6 1.1- 0 2 236.63 -9.4109 5.29974 -99.000 29.7441 100.000 -100.00 63.1714 -44.443 
FXYYQD21 XYYQD 6 11   0 0        29.2156 9.81668 0.00000 0.00000 
FEWCEN21 EWCEN 6 1    0 0        30.4468 -11.676 0.00000 0.00000 
FTZLCW21 TZLCW 6 1A   0 0        51.6376 1.75883 0.00000 0.00000 
FXSHTF11 XSHTF 7 1A   0 0        18.3531 4.64202 0.00000 0.00000 
FZNEEC21 ZNEEC 6 11   0 2 238.08  0.0045 0.00000 -9.7594 -1.1855 48.0000 -48.000 60.0000 -60.000 
FZIZTX21 ZIZTX 6 1    0 0        51.3817 8.88413 0.00000 0.00000 
FGVIUM11 GVIUMP7 1.1  0 0        0.13809 0.00007 0.00000 0.00000 
FGVIUM12 GVIUMP7 1.1  0 0        0.21838 -0.0004 0.00000 0.00000 
FGVIUM13 GVIUMP7 1.1  0 0        0.36836 -0.0004 0.00000 0.00000 
FGVIUM14 GVIUMP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FUOYMT11 UOYMT 7 1A-1 0 0        1.13817 -0.0004 0.00000 0.00000 
FUOYMT21 UOYMT 6 1.1- 0 0        1.59811 0.00000 0.00000 0.00000 
FUOYMT22 UOYMT 6 1.1- 0 0        1.80834 -0.0004 0.00000 0.00000 
FTEJDY21 TEJDY 6 1-2  0 0        80.5546 -2.5952 0.00000 0.00000 
FKBKOE11 KBKOE 7 2    0 0        0.26611 0.00163 0.00000 0.00000 
FKBKOE21 KBKOE 6 1-2  0 0        1.41612 83.5348 0.00000 0.00000 
FHPFDI21 HPFDI 6 1.1- 0 0        140.681 55.8670 0.00000 0.00000 
FGUKUT21 GUKUT 6 1.1- 0 0        52.2873 6.94615 0.00000 0.00000 
FNSEAA11 NSEAA 7 2    0 0         0.2366 0.06903 0.00000 0.00000 
FNSEAA21 NSEAA 6 1-2  0 0        79.1022 -15.650 0.00000 0.00000 
FKWIQN21 KWIQN 6 1.1- 0 0        107.006 30.2638 0.00000 0.00000 
FQNFBR21 QNFBR 6 1-2  0 0        0.60127 -0.0001 0.00000 0.00000 
FLXKGY21 LXKGY 6 1-2  0 0        255.818 44.9027 0.00000 0.00000 
FSXUOL21 SXUOL 6 1.1- 0 2 241.27 80.9955 -9.3603 -406.00 -55.175 -222.00 -450.00 230.000 -161.11 
FGXULS21 GXULS 6 1.1- 0 0        137.187 15.0305 0.00000 0.00000 
FCNYZB21 CNYZB 6 1.1- 0 0        247.783 28.6227 0.00000 0.00000 
FJQVIT21 JQVIT 6 1    0 0        21.7837 -8.4447 0.00000 0.00000 
FTAMVE21 TAMVE 6 1    0 0        6.61761 -1.5998 0.00000 0.00000 
FWXRII21 WXRII 6 1    0 0        14.1941 3.80778 0.00000 0.00000 
FYMWKZ21 YMWKZ 6 1    0 0        143.327 14.4185 0.00000 0.00000 
FCLHIO11 CLHIO 7 1.1  0 0        15.4437 6.48961 0.00000 0.00000 
FCLHIO12 CLHIO 7 1.1  0 2 410.55 31.4427 1.56975 -1304.0 83.3220 -260.00 -1380.0 314.317 -370.86 
FCLHIO13 CLHIO 7 1.1  0 0        42.4386 17.7706 0.00000 0.00000 
FCLHIO14 CLHIO 7 1.1  0 2 414.31 9.44174 12.4555 -1290.0 -89.505 -260.00 -1290.0 313.084 -265.23 
FDOVTE21 DOVTE 6 1-2  0 0        135.783 17.8178 0.00000 0.00000 
FYNBIV21 YNBIV 6 1    0 0        5.70225 3.51944 0.00000 0.00000 
FTFSYO21 TFSYO 6 1.A  0 0        1.56841 1.27506 0.00000 0.00000 
FTFSYO22 TFSYO 6 1.A  0 0        1.56849 2.28255 0.00000 0.00000 
FGYQCL21 GYQCL 6 1-2  0 0        138.911 20.9178 0.00000 0.00000 
FKSVIP21 KSVIP 6 1.1- 0 0        60.6089 -5.0769 0.00000 0.00000 
FJTXBQ21 JTXBQ 6 1-2  0 0        110.347 14.3559 0.00000 0.00000 
FLBMRQ21 LBMRQ 6 1.1  0 0              0 0.00000 0.00000 0.00000 
FLBMRQ22 LBMRQ 6 1.1  0 0              0 0.00000 0.00000 0.00000 
FHIJEM21 HIJEM 6 1-2  0 0        17.4762 -2.2562 0.00000 0.00000 
FVQNKU21 VQNKU 6 1.1- 0 0        161.233 1.07671 0.00000 0.00000 
FDZARA11 DZARA 7 1.1- 0 0        18.3985 24.2334 0.00000 0.00000 
FYSIXM11 YSIXM 7 1A   0 0        142.696 1.71360 0.00000 0.00000 
FWLFQE11 WLFQE 7 1.1  0 0        -0.6325 4.85010 0.00000 0.00000 
FWLFQE12 WLFQE 7 1.1  0 2 413.36 -5.6353 7.02836 -1305.0 -96.839 -266.00 -1380.0 364.101 -466.76 
FSLPDA21 SLPDA 6 1.1  0 0        0.80488 9.46509 0.00000 0.00000 
FSLPDA22 SLPDA 6 1.1  0 0        3.15398 1.48770 0.00000 0.00000 
FRQKRA21 RQKRA 6 1.1- 0 0        74.7301 -61.520 0.00000 0.00000 
FTYQKZ21 TYQKZ 6 1.1- 0 0         47.804 6.01202 0.00000 0.00000 
FRXIHN21 RXIHN 6 1.1- 0 0        81.0298 2.30582 0.00000 0.00000 
FHBZNO21 HBZNO 6 11   0 0        53.9552 2.67882 0.00000 0.00000 
FWHXCO21 WHXCO 6 1.1- 0 0        109.747 -0.3877 0.00000 0.00000 
FHQRMD21 HQRMD 6 1.1- 0 0        5.51254 -9.7614 0.00000 0.00000 
FZVYVA21 ZVYVA 6 1.1- 0 0        180.833 45.2664 0.00000 0.00000 
FAECWD21 AECWD 6 1-2  0 0         51.329 -5.7437 0.00000 0.00000 
FYWPVW11 YWPVW 7 1-2  0 0        33.8384 15.5060 0.00000 0.00000 
FIAWYZ21 IAWYZ 6 1.1- 0 0        99.9839 -4.6891 0.00000 0.00000 
FWQJSO11 WQJSO 7 1    0 0         52.865 -1.8963 0.00000 0.00000 
FJJVDJ21 JJVDJ 6 11-2 0 0        45.3514 2.48900 0.00000 0.00000 
FUBUKH11 UBUKH 7 1.1  0 0         0.4556 0.00002 0.00000 0.00000 
FUBUKH21 UBUKH 6 1.2- 0 0         2.9956 0.00208 0.00000 0.00000 
FDDNCO21 DDNCO 6 1.1- 0 0        226.849 -16.983 0.00000 0.00000 
FHGUQI21 HGUQI 6 1.2  0 0        0.00029 0.00053 0.00000 0.00000 
FFHVMG21 FHVMG 6 1-2  0 2 232.39 13.2215 -8.1133 -144.00 104.545 150.000 -150.00 108.257 -84.357 
FDWTXM21 DWTXM 6 1    0 0         3.1259 -0.0245 0.00000 0.00000 
FDWTXM22 DWTXM 6 1    0 0        10.2559 47.3745 0.00000 0.00000 
FPURXB11 PURXB 7 1.1- 0 0        351.907 -36.818 0.00000 0.00000 
FPURXB21 PURXB 6 1    0 0        0.00345 0.00516 0.00000 0.00000 
FTGSPK21 TGSPK 6 1-2  0 0        101.429 7.75504 0.00000 0.00000 
FWIEAO21 WIEAO 6 1.1- 0 0        141.129 10.0466 0.00000 0.00000 
FYIRJW21 YIRJW 6 1.1- 0 0        73.7785 16.8720 0.00000 0.00000 
FERRVN11 ERRVN 7 1-2  0 0          0.016 0.08362 0.00000 0.00000 
FSKFFQ21 SKFFQ 6 1.1  0 0        -0.0008 0.20637 0.00000 0.00000 
FSKFFQ22 SKFFQ 6 1.1  0 0        -0.0008 0.20637 0.00000 0.00000 
FZQZTS21 ZQZTS 6 1-2  0 0        71.1833 -72.688 0.00000 0.00000 
FCZUXF21 CZUXF 6 1    0 0         0.0344 -0.0003 0.00000 0.00000 
FEZOHP21 EZOHP 6 1    0 0        40.6655 10.3625 0.00000 0.00000 
FWTKUZ21 WTKUZ 6 1-2  0 0        159.246 23.6624 0.00000 0.00000 
FQUUIX21 QUUIX 6 1-2  0 0        152.305 38.1050 0.00000 0.00000 
FNBOMQ21 NBOMQ 6 1-2  0 0        59.5639 -4.0658 0.00000 0.00000 
FURFFC21 URFFC 6 1.1  0 0        41.0145 2.99510 0.00000 0.00000 
FURFFC22 URFFC 6 1.1  0 0        40.5144 -6.4053 0.00000 0.00000 
FVQOFR21 VQOFR 6 1A-1 0 0        89.0996 16.2078 0.00000 0.00000 
FMZSDD21 MZSDD 6 1-2  0 0        72.6437 7.55496 0.00000 0.00000 
FMYSRX21 MYSRX 6 1.1- 0 0        65.8852 10.4873 0.00000 0.00000 
FUXXPN21 UXXPN 6 1.1- 0 0        102.532 -35.689 0.00000 0.00000 
FNMNKJ21 NMNKJ 6 11   0 0        11.3002 -24.529 0.00000 0.00000 
FDIIAS21 DIIAS 6 1.1- 0 0        21.0578 0.23087 0.00000 0.00000 
FVSTZQ11 VSTZQP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FQKJDH21 QKJDH 6 1    0 2 236.57 0.02191 0.68447 -33.051 28.3043 40.0000 -40.000 28.3043 -14.698 
FGRQLR11 GRQLR 7 1-2  0 0        6.13541 0.00162 0.00000 0.00000 
FGRQLR21 GRQLR 6 1-2  0 0         0.6856 0.00239 0.00000 0.00000 
FHOSJW21 HOSJW 6 1.1- 0 0        0.10601 0.00154 0.00000 0.00000 
FHOSJW22 HOSJW 6 1.1- 0 0        0.05601 0.00154 0.00000 0.00000 
FLJNWA21 LJNWA 6 1.1- 0 0         63.505 11.9612 0.00000 0.00000 
FKMLRH21 KMLRH 6 1-2  0 2 238.55 185.686 23.0663 0.00000 -9.8656 240.000 -240.00 51.0000 -24.000 
FLTPCC21 LTPCC 6 1    0 0        -12.807 7.48898 0.00000 0.00000 
FSQZZP21 SQZZP 6 1.1- 0 0        126.569 -16.930 0.00000 0.00000 
FPMIYI21 PMIYI 6 1    0 0        32.9969 10.4774 0.00000 0.00000 
FWMMJF21 WMMJF 6 1.1- 0 0        113.259 38.4461 0.00000 0.00000 
FKWBIR11 KWBIRP7 1.1  0 0        -0.0012 0.16843 0.00000 0.00000 
FKWBIR12 KWBIRP7 1.1  0 0        -0.0012 0.16938 0.00000 0.00000 
FDZBKI11 DZBKI 7 1.1  0 0        3.74045 0.38250 0.00000 0.00000 
FDZBKI21 DZBKI 6 1.1- 0 0        5.44563 4.84133 0.00000 0.00000 
FKZGJY21 KZGJY 6 1.1- 0 0        19.7774 7.64491 0.00000 0.00000 
FDOBBG21 DOBBG 6 1-2  0 0        30.9102 8.08014 0.00000 0.00000 
FWWCQY21 WWCQY 6 1-2  0 0        217.979 63.5130 0.00000 0.00000 
FUCDIV21 UCDIV 6 1.1  0 0        9.94694 1.93709 0.00000 0.00000 
FUCDIV22 UCDIV 6 1.1  0 0        1.94714 4.15045 0.00000 0.00000 
FSPYPH21 SPYPH 6 1.1  0 0        0.12979 5.93773 0.00000 0.00000 
FSPYPH22 SPYPH 6 1.1  0 0        0.12979 5.93773 0.00000 0.00000 
FRFHWI11 RFHWI 7 1.1- 0 0        181.965 -2.9044 0.00000 0.00000 
FRFHWI21 RFHWI 6 1    0 0        0.31845 -0.0004 0.00000 0.00000 
FLUKSX21 LUKSX 6 1.1  0 0        68.4388 -23.158 0.00000 0.00000 
FLUKSX22 LUKSX 6 1.1  0 0        23.4431 4.61371 0.00000 0.00000 
FLUKSX23 LUKSX 6 1.1  0 0        10.4435 11.6664 0.00000 0.00000 
FUFQRR21 UFQRR 6 1    0 0        22.4351 3.11870 0.00000 0.00000 
FUFQRR22 UFQRR 6 1    0 0        59.5702 3.75548 0.00000 0.00000 
FCYUEK11 CYUEK 7 1    0 0         8.9184 -0.0090 0.00000 0.00000 
FCYUEK21 CYUEK 6 1    0 0        47.4213 -7.5102 0.00000 0.00000 
FWGIBV21 WGIBV 6 1    0 2 237.49 0.03847 0.00000 -39.184 -33.300 75.6000 -75.600 44.8631 -40.689 
FHKVEK21 HKVEK 6 1.1- 0 0        24.4509 -7.8662 0.00000 0.00000 
FZBRWD21 ZBRWD 6 1    0 0        57.7559 7.44093 0.00000 0.00000 
FVOAYX21 VOAYX 6 1-2  0 0        42.1154 -20.927 0.00000 0.00000 
FXGZNL21 XGZNL 6 1.1- 0 2 237.66  0.0656 0.00000 -404.15 33.4229 -180.00 -451.00 186.766 -162.76 
FVPRJY21 VPRJY 6 11   0 0        19.4544 0.44418 0.00000 0.00000 
FBDSTK21 BDSTK 6 1-2  0 0        75.9754 9.49160 0.00000 0.00000 
FHZAMJ21 HZAMJ 6 1.1- 0 0        26.8178 -14.691 0.00000 0.00000 
FGEEAJ21 GEEAJ 6 1-2  0 0        109.371 41.9376 0.00000 0.00000 
FYUYSV21 YUYSV 6 1.1  0 0        32.2135 -0.3271 0.00000 0.00000 
FYUYSV22 YUYSV 6 1.1  0 0        25.6584 0.88543 0.00000 0.00000 
FTJEFM21 TJEFM 6 1-2  0 0        68.3537 12.2584 0.00000 0.00000 
FQXAIL21 QXAIL 6 1-2  0 0        37.5157 2.36335 0.00000 0.00000 
FRVGSH11 RVGSH 7 1    0 0        92.0922 -6.2419 0.00000 0.00000 
FGMBBI21 GYGCE 6 1.1- 0 0        143.357 -63.475 0.00000 0.00000 
FBSVPG21 BSVPG 6 1    0 0        39.6445 2.90670 0.00000 0.00000 
FNEJEC21 NEJEC 6 1    0 0        96.2404 -9.2398 0.00000 0.00000 
FKNVBP21 KNVBP 6 11   0 0        0.01392 -0.0029 0.00000 0.00000 
FKNVBP22 KNVBP 6 11   0 0        63.2418 17.5550 0.00000 0.00000 
FNYPCQ11 NYPCQ 7 1.1- 0 0        2.37783 -0.0005 0.00000 0.00000 
FNYPCQ21 NYPCQ 6 1.2- 0 0        1.69773 -0.0007 0.00000 0.00000 
FNYPCQ22 NYPCQ 6 1.2- 0 0        0.29794 -0.0004 0.00000 0.00000 
FOORCZ21 OORCZ 6 11   0 0        21.9185 10.4029 0.00000 0.00000 
FSHWUS21 SHWUS 6 11   0 0        4.11116 -0.6849 0.00000 0.00000 
FFPWEK21 FPWEK 6 1-2  0 0        157.175 25.7073 0.00000 0.00000 
FAVCAN21 AVCAN 6 1-2  0 0        74.3848 5.66837 0.00000 0.00000 
FXHLFL21 XHLFL 6 1-2  0 0        41.1058 13.2610 0.00000 0.00000 
FIRDLG11 IRDLGP7 1.1  0 0        0.01399 2.45280 0.00000 0.00000 
FIRDLG12 IRDLGP7 1.1  0 0        0.00054 67.1031 0.00000 0.00000 
FFFYNP11 FFYNP 7 1    0 0         -0.014 -2.4553 0.00000 0.00000 
FFFYNP12 FFYNP 7 1    0 2 406.29 7.76124 0.00000 3.33464 43.9362 239.000 -239.00 164.479 -158.11 
FFFYNP21 FFYNP 6 1.1- 0 3 239.71 5.83880 -8.6018 -27.000 9.71196 32.0000 -32.000 20.7157 -10.290 
FFFYNP22 FFYNP 6 1.1- 0 0              0 0.00000 0.00000 0.00000 
FWSWAG11 WSWAGP7 1.1  0 0        0.01056 -0.0143 0.00000 0.00000 
FWSWAG12 WSWAGP7 1.1  0 0        0.02056 -0.0143 0.00000 0.00000 
FQWIEB11 QWIEB 7 1-2  0 0        0.03108 -0.0145 0.00000 0.00000 
FQWIEB21 QWIEB 6 1-2  0 0        0.06064 -0.0143 0.00000 0.00000 
FAIYBF21 AIYBF 6 1.1- 0 0        32.7148 3.53084 0.00000 0.00000 
FWMEYB21 WMEYB 6 11   0 0         68.299 21.9633 0.00000 0.00000 
FWMEYB22 WMEYB 6 11   0 0        46.7911 22.3433 0.00000 0.00000 
FPJFXB21 PJFXB 6 11   0 0        23.4637 0.48030 0.00000 0.00000 
FYTBBY31 YTBBY 5 1.1- 0 0         0.0518 -0.0001 0.00000 0.00000 
FUCQBC11 UCQBC 7 1    0 2 407.46 -1.1693 0.00000 -461.00 -39.331 461.000 -461.00 364.267 -461.07 
FMSXSK21 MSXSK 6 1    0 2 241.03 0.00033 0.00001 -11.219 17.8298 0.00000 -87.000 30.0000 -28.000 
FWQPZF21 WQPZF 6 1.1- 0 0        100.448 3.19647 0.00000 0.00000 
FHWILR21 HWILR 6 1    0 0        0.41677 1.89617 0.00000 0.00000 
FJEDYV21 JEDYV 6 1.1- 0 2 238.11 16.7925 -17.537 -71.000 8.56249 96.0000 -96.000 54.9552 -30.141 
FJEDYV31 JEDYV 5 1    0 0              0 0.00000 0.00000 0.00000 
FJHWFD21 JHWFD 6      0 0              0 0.00000 0.00000 0.00000 
FTAYZX21 TAYZX 6 11   0 0         85.618 29.8965 0.00000 0.00000 
FDIUNY21 DIUNY 6 1    0 0        11.8565 -0.0546 0.00000 0.00000 
FUIJKB21 UIJKB 6 1.1- 0 0        90.6349 11.8384 0.00000 0.00000 
FDFQDE21 DFQDE 6 1    0 0        -47.031 54.2816 0.00000 0.00000 
FRYFLQ21 RYFLQ 6 11   0 2 238.44 -0.0062 0.00000 -17.862 -11.957 44.0000 -44.000 23.7144 -17.556 
FLGEAQ21 LGEAQ 6 1.1- 0 2 239.51  0.0257 0.00000 -56.482 2.33556 62.0000 -62.000 42.0437 -26.473 
FDKWZP21 DKWZP 6 1-2  0 0        84.8732 19.7730 0.00000 0.00000 
FLQHOL21 LQHOL 6 1    0 0        0.94114 0.06608 0.00000 0.00000 
FCMCBU21 CMCBU 6 1-2  0 0        101.581 -7.5831 0.00000 0.00000 
FNNOHV21 NNOHV 6 1-2  0 0         45.924 18.3940 0.00000 0.00000 
FSXQYE21 SXQYE 6 1-2  0 0        49.7727 -2.1444 0.00000 0.00000 
FPMMLU21 PMMLU 6 1A-1 0 0        95.2034 20.0449 0.00000 0.00000 
FDSLLD21 DSLLD 6 1    0 0              0 2.24662 0.00000 0.00000 
FTJNIG21 TJNIG 6 1A-1 0 0        31.7661 -8.8464 0.00000 0.00000 
FIMLKP11 IMLKPP7 1.1  0 0        0.03195 69.8110 0.00000 0.00000 
FQYXHT11 QYXHT 7 1.1- 0 0        0.32194 0.00041 0.00000 0.00000 
FQYXHT21 QYXHT 6 1.1- 0 0        44.3056 -35.576 0.00000 0.00000 
FTMXCC21 TMXCC 6 1    0 0        4.27965 -2.3863 0.00000 0.00000 
FBRZYV21 BRZYV 6 1.1- 0 0         84.105 18.3697 0.00000 0.00000 
FMWKHZ21 MWKHZ 6 1-2  0 0        24.9548 4.35189 0.00000 0.00000 
FSZBGW21 SZBGW 6 1-2  0 0        52.6343 -3.7713 0.00000 0.00000 
FDCHDH11 DCHDHP7 1.1  0 0        0.20814 0.00000 0.00000 0.00000 
FRWIYG21 RWIYG 6 1    0 2 236.13 -7.0448 -5.4592 -73.000 11.4354 73.0000 -73.000 15.9900 -14.300 
FSYNPD11 SYNPD 7 1-2  0 0        0.66795 -0.0001 0.00000 0.00000 
FSYNPD21 SYNPD 6 1.1- 0 0        61.8165 -5.5076 0.00000 0.00000 
FSYNPD22 SYNPD 6 1.1- 0 0        27.9529 -22.205 0.00000 0.00000 
FYSQPX21 YSQPX 6 11   0 2 237.69  0.0045 0.00000 -23.987 7.85275 66.0000 -66.000 41.4581 -64.374 
FFYACE21 FYACE 6 11   0 0        34.5861 -3.7819 0.00000 0.00000 
FUFDKH11 UFDKH 7 2    0 0        0.30795 -0.0003 0.00000 0.00000 
FUFDKH21 UFDKH 6 1-2  0 0        98.6348 11.5644 0.00000 0.00000 
FVRXBW21 VRXBW 6 1    0 0         0.1943 -0.0068 0.00000 0.00000 
FUPCYJ21 UPCYJ 6 1.1- 0 0        8.35667 -4.5826 0.00000 0.00000 
FHNBMD21 HNBMD 6 1.1- 0 0        64.3215 3.05874 0.00000 0.00000 
FPPVYX21 PPVYX 6 2.1- 0 0        32.5965 -2.7877 0.00000 0.00000 
FHAAMH21 HAAMH 6 1-2  0 0        89.8801 32.3742 0.00000 0.00000 
FFDQHX21 FDQHX 6 1    0 0        29.7361 6.64746 0.00000 0.00000 
FFDQHX22 FDQHX 6 1    0 0        59.7337 9.61800 0.00000 0.00000 
FKBZOJ11 KBZOJP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FOOEDR11 OOEDR 7 1.1- 0 0        0.33269 0.00106 0.00000 0.00000 
FOOEDR21 OOEDR 6 1    0 0        -0.4243 0.09049 0.00000 0.00000 
FOOEDR22 OOEDR 6 1    0 0        33.4528 13.2922 0.00000 0.00000 
FJZNED21 JZNED 6 1.1- 0 0        47.7248 17.3050 0.00000 0.00000 
FJKEHN21 JKEHN 6 1-2  0 0        81.6433 36.8240 0.00000 0.00000 
FEMSAR11 EMSAR 7 1    0 0        45.4249 7.15255 0.00000 0.00000 
FTOEKL21 TOEKL 6 11   0 0         84.065 14.0841 0.00000 0.00000 
FNKYWJ11 NKYWJP7 1.1  0 0         0.1618 -0.0046 0.00000 0.00000 
FNKYWJ12 NKYWJP7 1.1  0 0         0.1717 -0.0049 0.00000 0.00000 
FQUAQT11 QUAQT 7 1    0 0         5.1132 0.00116 0.00000 0.00000 
FQUAQT21 QUAQT 6 1    0 0        17.7936 -2.1872 0.00000 0.00000 
FGCQNN21 GCQNN 6 1    0 2 235.49  13.911 -2.0000 -76.000 42.9943 81.0000 -81.000 54.0000 -39.450 
FFAXCF21 FAXCF 6 1-2  0 0        187.107 -121.08 0.00000 0.00000 
FZIZEX21 ZIZEX 6 1-2  0 2 238.26 10.0729 2.44656 -101.00 5.19812 118.000 -118.00 62.2190 -37.140 
FWKFWR21 WKFWR 6 1    0 0         2.3956 0.00585 0.00000 0.00000 
FAAIQJ21 AAIQJ 6 1    0 0        0.73725 0.00005 0.00000 0.00000 
FHVNHA21 STMIVZ6 1    0 0        0.00199 0.00042 0.00000 0.00000 
FPBKDE21 PBKDE 6 1.1- 0 0        74.3696 22.8188 0.00000 0.00000 
FMVHUW21 MVHUW 6 1.1- 0 0        13.9966 -5.8715 0.00000 0.00000 
FRYLSI21 RYLSI 6 1.1- 0 0        71.6629 7.91972 0.00000 0.00000 
FGFUVO21 GFUVO 6 1.1- 0 0        112.261 16.4675 0.00000 0.00000 
FTNYRV21 TNYRV 6 1-2  0 0        38.8692 11.9910 0.00000 0.00000 
FSFAJF21 SFAJF 6 1-2  0 0        98.4236 -17.891 0.00000 0.00000 
FKUXOD21 KUXOD 6 1.1- 0 0        14.8788 0.86656 0.00000 0.00000 
FNSRAD21 NSRAD 6 1-2  0 0         198.77 23.4921 0.00000 0.00000 
FWPGDD11 WPGDD 7 1.1  0 0        10.8286 6.44937 0.00000 0.00000 
FWPGDD12 WPGDD 7 1.1  0 2 410.81  0.1242 -56.392 -1297.3 -438.81 -260.00 -1380.0 411.298 -438.81 
FKDPIR21 KDPIR 6 1.1- 0 0        65.0549 8.81470 0.00000 0.00000 
FKDPIR22 KDPIR 6 1.1- 0 0        46.1281 9.44667 0.00000 0.00000 
FMEADQ21 MEADQ 6 1.1- 0 0        115.678 22.1839 0.00000 0.00000 
FMEADQ22 MEADQ 6 1.1- 0 0        29.7531 0.98563 0.00000 0.00000 
FIVKHQ21 IVKHQ 6 1-2  0 0        22.4318 -10.579 0.00000 0.00000 
FNLKOF11 NLKOF 7 1    0 2 406.07 1.11269 0.00000 -824.34 -56.413 -496.00 -872.00 304.493 -222.42 
FNLKOF21 NLKOF 6 1.1- 0 2 238.44 181.462 15.0962 -584.00 -15.844 0.00000 -610.00 116.575 -258.37 
FBJWCK21 BJWCK 6 1A   0 0        31.9866 2.64909 0.00000 0.00000 
FEMLWM21 EMLWM 6 1-2  0 0        82.6903 3.36952 0.00000 0.00000 
FLLFWE21 LLFWE 6 11   0 0        44.3922 10.3780 0.00000 0.00000 
FLLFWE22 LLFWE 6 11   0 0        14.4059 2.42405 0.00000 0.00000 
FPJPPF21 PJPPF 6 1A   0 0         69.581 -5.8930 0.00000 0.00000 
FXGPFJ21 XGPFJ 6 1-2  0 0        137.156 -16.514 0.00000 0.00000 
FOOIDZ21 OOIDZ 6 1    0 2 238.71  19.461 10.7683 -87.000 -13.643 150.000 -150.00 96.1721 -75.223 
FJVRUW21 JVRUW 6 1-2  0 0        64.5883 22.8242 0.00000 0.00000 
FVLRSS21 VLRSS 6 11   0 2 236.83 -0.0056 0.00000 -32.258 4.36871 47.5000 -47.500 29.7775 -27.181 
FNIJBB21 NIJBB 6 11   0 2 236.67 0.02848 5.75052 -64.826 32.3257 140.000 -140.00 32.3257 -48.478 
FDAHBG11 DAHBG 7 1.1  0 2 409.60 0.20479 0.00000 -895.74 -87.152 -180.00 -960.00 320.488 -246.60 
FDAHBG12 DAHBG 7 1.1  0 0        7.46605 6.14606 0.00000 0.00000 
FDAHBG21 DAHBG 6 1    0 0        1.77807 3.13041 0.00000 0.00000 
FWSEUT11 WSEUTP7 1.1  0 0        0.07292 -0.0031 0.00000 0.00000 
FBQSLV11 BQSLV 7 1-2  0 0        0.21257 -0.0058 0.00000 0.00000 
FBQSLV21 BQSLV 6 1-2  0 0        78.1156 12.8474 0.00000 0.00000 
FZRCDZ21 ZRCDZ 6 1-2  0 2 238.81 42.5909 5.99703 -91.000 2.60154 132.000 -132.00 78.9744 -66.616 
FPTRFF21 PTRFF 6 1    0 0        40.4027 -2.3654 0.00000 0.00000 
FEVZHS21 EVZHS 6 1    0 0        77.5671 -35.132 0.00000 0.00000 
FEVZHS22 EVZHS 6 1    0 0        54.9391 -23.793 0.00000 0.00000 
FUMDJY21 UMDJY 6 1    0 0        50.4013 -14.832 0.00000 0.00000 
FGYMIM21 GYMIM 6 2    0 0              0 0.00000 0.00000 0.00000 
FPYPEJ21 PYPEJ 6 1    0 0        228.535 32.9306 0.00000 0.00000 
FTMOZZ21 TMOZZ 6 1.1- 0 0         129.83 22.3651 0.00000 0.00000 
FAHGSP21 AHGSP 6 1.1- 0 0        82.3343 29.2205 0.00000 0.00000 
FYURVU21 YURVU 6 1A   0 0         59.088 -4.6929 0.00000 0.00000 
FZBJZE21 ZBJZE 6 1.1- 0 0        85.1028 5.58884 0.00000 0.00000 
FZBJZE22 ZBJZE 6 1.1- 0 0        0.09696 -0.2706 0.00000 0.00000 
FFAHMU21 FAHMU 6 1    0 0        99.2811 2.00734 0.00000 0.00000 
FIHHXM21 IHHXM 6 1-2  0 0        83.2272 -14.810 0.00000 0.00000 
FPLPXA21 PLPXA 6 1.1- 0 2 241.12 116.305 14.8056 0.00000 -8.5608 0.00000 -130.00 26.0000 -59.000 
FUEMBH21 UEMBH 6 1    0 0        0.00142 0.00023 0.00000 0.00000 
FSXQQK21 SXQQK 6 11   0 0        21.7549 -0.5569 0.00000 0.00000 
FSXQQK22 SXQQK 6 11   0 0        30.7528 8.20823 0.00000 0.00000 
FHTWPU21 HTWPU 6 1.1- 0 0        87.9702 1.11058 0.00000 0.00000 
FIPKYN21 IPKYN 6 1-2  0 2 237.80 -49.616 26.2145 -105.00 59.9623 146.000 -146.00 61.0264 -74.354 
FCRJTX21 CRJTX 6 1.1- 0 0        138.746 32.9899 0.00000 0.00000 
FQVRRX11 QVRRX 7 1.A  0 0        11.4348 -0.0044 0.00000 0.00000 
FQVRRX15 QVRRX 7 1.A  0 0              0 0.00000 0.00000 0.00000 
FQVRRX16 QVRRX 7 1.A  0 0              0 0.00000 0.00000 0.00000 
FCIABZ21 CIABZ 6 1A   0 0        90.7021 2.24507 0.00000 0.00000 
FWCYRZ21 WCYRZ 6 1-2  0 0        -17.336 -18.496 0.00000 0.00000 
FHKLLK21 HKLLK 6 1    0 0        98.5065 5.79462 0.00000 0.00000 
FZPDTW21 ZPDTW 6 1.1- 0 0        65.6675 -6.8297 0.00000 0.00000 
FHLJCM21 HLJCM 6 2    0 0        0.03872 -0.0001 0.00000 0.00000 
FGSAFO21 GSAFO 6 1.1- 0 0        2.64886 -14.199 0.00000 0.00000 
FCSRZZ21 CSRZZ 6 1.1- 0 0        15.5484 -10.661 0.00000 0.00000 
FEQKXX21 EQKXX 6 11   0 0        38.9307 10.5920 0.00000 0.00000 
FHBPCX21 HBPCX 6 1.1- 0 0         1.5804 -0.6421 0.00000 0.00000 
FYXQME11 YXQME 7 1    0 0        4.84883 6.85192 0.00000 0.00000 
FBEWWH21 BEWWH 6 1    0 0        125.388 34.1423 0.00000 0.00000 
FWEZUU11 WEZUU 7 1A-1 0 0        10.0247 0.00002 0.00000 0.00000 
FWEZUU21 WEZUU 6 1.1- 0 0        2.11923 1.67624 0.00000 0.00000 
FPMGWH21 PMGWH 6 1.1  0 2 235.07 -0.0031 0.00000 0.00000 -1.9252 0.00000 -14.100 5.57000 -7.2100 
FPMGWH22 PMGWH 6 1.1  0 2 235.07 -0.0031 0.00000 0.00000 -1.9252 0.00000 -9.4000 3.71000 -4.8000 
FJJLTS21 JJLTS 6 2    0 0        35.2059 -5.6321 0.00000 0.00000 
FPMENJ11 PMENJP7 1.1  0 0         0.0686 0.03007 0.00000 0.00000 
FPMENJ12 PMENJP7 1.1  0 0         0.0886 70.3883 0.00000 0.00000 
FHZZEH11 HZZEH 7 1.1- 0 0         0.0683 0.03714 0.00000 0.00000 
FHZZEH21 HZZEH 6 1.1- 0 0        0.68859 0.03141 0.00000 0.00000 
FLRCBC21 LRCBC 6 1-2  0 0         -9.856 -3.0771 0.00000 0.00000 
FNUQHH21 NUQHH 6 1A   0 0        7.72466 4.19256 0.00000 0.00000 
FWGXZN11 WGXZN 7 1A-1 0 0        90.9275 -31.634 0.00000 0.00000 
FTDAAC21 TDAAC 6 1A-1 0 2 234.92 -0.0052 0.00001 0.00000 -0.8425 0.00000 -45.000 9.00000 -27.000 
FKAZBD21 KAZBD 6 1A-1 0 2 234.92 -0.0052 0.00001 0.00000 -0.8425 0.00000 -45.000 9.00000 -27.000 
FSICBL11 SICBL 7 1A   0 0          5.367 0.06912 0.00000 0.00000 
FSICBL21 SICBL 6 1-3  0 0        0.44720 0.03894 0.00000 0.00000 
FEKBTA21 EKBTA 6 1    0 0        0.01199 0.00048 0.00000 0.00000 
FDYPOV21 DYPOV 6 1    0 0          3.955 0.16015 0.00000 0.00000 
FWYDVY21 WYDVY 6 1    0 0        0.25612 0.00227 0.00000 0.00000 
FGIGGH21 GIGGH 6 1    0 0        0.01316 -0.0017 0.00000 0.00000 
FWVZIW11 WVZIW 7 1.1  0 0        5.30267 -0.0038 0.00000 0.00000 
FWVZIW12 WVZIW 7 1.1  0 0        3.97264 -0.0032 0.00000 0.00000 
FKTLDE21 KTLDE 6 1    0 0        0.04611 0.00195 0.00000 0.00000 
FIIASY21 IIASY 6 1    0 0        0.13363 0.00502 0.00000 0.00000 
FUVNBG11 UVNBG 7 1    0 0         0.0448 0.00295 0.00000 0.00000 
FDIUIH21 DIUIH 6 1    0 0        0.92081 0.00004 0.00000 0.00000 
FLWZFM21 LWZFM 6 1    0 0        0.00629 0.00010 0.00000 0.00000 
FOZQUF21 OZQUF 6 1A1- 0 0        153.101 17.0298 0.00000 0.00000 
FOZQUF22 OZQUF 6 1A1- 0 0        40.4957 7.91231 0.00000 0.00000 
FCOVSO21 COVSO 6 1.1- 0 0         46.204 6.60413 0.00000 0.00000 
FPFGJD11 PFGJD 7 1    0 0        95.3279 28.6789 0.00000 0.00000 
FPFGJD12 PFGJD 7 1    0 0        92.6274 4.14535 0.00000 0.00000 
FZBTHO21 ZBTHO 6 1.1- 0 0        86.8868 -14.509 0.00000 0.00000 
FPNVLZ11 PNVLZ 7 1A   0 0        3.08844 -0.0008 0.00000 0.00000 
FPNVLZ21 PNVLZ 6 1.1- 0 0        0.89853 -0.0007 0.00000 0.00000 
FOOBKK21 OOBKK 6 1-2  0 0        248.723 -35.190 0.00000 0.00000 
FIWWEJ21 IWWEJ 6 1-2  0 0        83.1044 16.1306 0.00000 0.00000 
FHCGDJ21 HCGDJ 6 1.1- 0 0        6.02573 -1.0340 0.00000 0.00000 
FGXZDK21 GXZDK 6 11   0 0        20.1493 3.16988 0.00000 0.00000 
FPCZSC11 PCZSC 7 1    0 0        118.825 39.0452 0.00000 0.00000 
FPCZSC12 PCZSC 7 1    0 0        105.134 -10.311 0.00000 0.00000 
FCGJNW21 CGJNW 6 1    0 0         29.739 7.01096 0.00000 0.00000 
FCGJNW22 CGJNW 6 1    0 0        38.0274 4.00917 0.00000 0.00000 
FKZYHA21 KZYHA 6 1    0 0        36.0049 54.0644 0.00000 0.00000 
FEJIKE21 EJIKE 6 11   0 0        69.2273 14.8532 0.00000 0.00000 
FHNJPJ11 HNJPJ 7 1-2  0 0        202.053 10.5922 0.00000 0.00000 
FCLKNF21 CLKNF 6 1    0 0        22.5873 15.9935 0.00000 0.00000 
FCLKNF22 CLKNF 6 1    0 0        14.8355 -20.693 0.00000 0.00000 
FMNJHT11 MNJHTP7 1.1  0 0        0.13722 -0.0005 0.00000 0.00000 
FMNJHT12 MNJHTP7 1.1  0 0        0.13723 -0.0005 0.00000 0.00000 
FCBERA11 CBERA 7 1-2  0 0        0.11718 -0.0004 0.00000 0.00000 
FCBERA21 CBERA 6 1.1- 0 0        3.80607 -3.6415 0.00000 0.00000 
FXJAVQ21 XJAVQ 6 1    0 2 239.73 0.01214 0.00000 -2.1211 -11.383 0.00000 -200.00 100.000 -100.00 
FWBFCA11 WBFCA 7 1.1- 0 0        0.81384 0.87976 0.00000 0.00000 
FWBFCA21 WBFCA 6 1.1- 0 0        110.622 15.4414 0.00000 0.00000 
FAXRKY21 AXRKY 6 1-2  0 0        191.468 20.2736 0.00000 0.00000 
FKFZAB21 KFZAB 6 1.1- 0 0        105.524 -6.7664 0.00000 0.00000 
FHEFPP11 HEFPP 7 1.A- 0 0         4.9967 0.03510 0.00000 0.00000 
FHEFPP12 HEFPP 7 1.A- 0 0              0 0.00000 0.00000 0.00000 
FHEFPP21 HEFPP 6 1-2  0 0         47.321 25.2725 0.00000 0.00000 
FJWABA21 JWABA 6 1.1  0 2 243.91  1.2664 0.00000 -858.72 59.4391 -270.00 -950.00 94.2229 -297.44 
FJWABA22 JWABA 6 1.1  0 2 243.67 -14.454 0.00000 -915.00 61.7703 -270.00 -950.00 96.0000 -301.15 
FJWABA23 JWABA 6 1.1  0 0              0 0.00000 0.00000 0.00000 
FJWABA24 JWABA 6 1.1  0 2 243.18 -7.4516 0.00001 -915.00 79.7564 -180.00 -950.00 94.1351 -312.17 
FOIDLJ21 OIDLJ 6 1-2  0 0        81.6873 3.08148 0.00000 0.00000 
FWKHXX21 WKHXX 6 1-2  0 0        63.1628 16.0512 0.00000 0.00000 
FWKHXX22 WKHXX 6 1-2  0 0        8.28892 0.42500 0.00000 0.00000 
FMYOBP21 MYOBP 6 11   0 0        95.2283 10.0726 0.00000 0.00000 
FIKZNL21 IKZNL 6 1A   0 0        52.4922 13.9452 0.00000 0.00000 
FAYEHG21 AYEHG 6 1.1- 0 0        99.4963 8.29950 0.00000 0.00000 
FYCVVE21 YCVVE 6 1.1- 0 0        135.423 20.9332 0.00000 0.00000 
FAJBCO21 AJBCO 6 1A   0 0        243.826 72.8475 0.00000 0.00000 
FZYSGH21 ZYSGH 6 1.1- 0 0        35.0323 6.12654 0.00000 0.00000 
FBWNFC21 BWNFC 6 1.1- 0 0        19.0218 2.36930 0.00000 0.00000 
FVLGLD21 VLGLD 6 2    0 0        95.3756 -19.691 0.00000 0.00000 
FKEDEC21 KEDEC 6 1.1  0 0        0.00748 -0.0003 0.00000 0.00000 
FKEDEC22 KEDEC 6 1.1  0 0        0.00748 -0.0003 0.00000 0.00000 
FAGEEZ21 AGEEZ 6 1.1- 0 0        72.1737 11.4726 0.00000 0.00000 
FQQRGH11 QQRGHP7 1.1  0 0        0.81335 64.5230 0.00000 0.00000 
FWVENC11 WVENC 7 1A-1 0 0        13.5551 -10.046 0.00000 0.00000 
FWVENC21 WVENC 6 1-2  0 0        46.3873 -16.245 0.00000 0.00000 
FZAFQC21 ZAFQC 6 1-2  0 0        115.639 35.4189 0.00000 0.00000 
FRXWTO21 RXWTO 6 1    0 0         52.667 7.56533 0.00000 0.00000 
FXMLIJ21 XMLIJ 6 11   0 0        81.8205 -11.585 0.00000 0.00000 
FNVFFJ21 NVFFJ 6 1    0 0        58.6497 10.0289 0.00000 0.00000 
FTAUTK21 TAUTK 6 1    0 0        147.264 4.53081 0.00000 0.00000 
FERPJW11 ERPJW 7 1.1- 0 2 402.73  1.4144 0.00000 -822.55 130.430 1020.00 -1020.0 779.603 -862.28 
FKNDLU11 KNDLU 7 1.1- 0 0        0.80825 -0.0005 0.00000 0.00000 
FKNDLU21 KNDLU 6 1.1- 0 0        247.459 0.62775 0.00000 0.00000 
FFFQOA21 FFQOA 6 1    0 0        -6.5893 -5.8604 0.00000 0.00000 
FHSNVV21 HSNVV 6 1-2  0 0        51.6541 13.7374 0.00000 0.00000 
FPOGJV21 POGJV 6 1.1- 0 0        203.225 33.6236 0.00000 0.00000 
FNCLBD11 NCLBDP7 1.1  0 0        0.11041 0.00277 0.00000 0.00000 
FNCLBD12 NCLBDP7 1.1  0 0        0.11041 69.1703 0.00000 0.00000 
FMVOOI11 MVOOI 7 1-2  0 0        1.17031 0.00402 0.00000 0.00000 
FMVOOI21 MVOOI 6 1.1- 0 0        23.7795 -5.8542 0.00000 0.00000 
FSPSHS11 SPSHS 7 1.1- 0 0        3.98479 0.00017 0.00000 0.00000 
FHSAPS21 HSAPS 6 1.1- 0 0        31.2735 -1.1412 0.00000 0.00000 
FTDMSR21 TDMSR 6 1-2  0 0        119.673 -12.521 0.00000 0.00000 
FUWLJY21 UWLJY 6 1    0 2 241.74 0.01218 1.13040 -2.2995 12.5185 0.00000 -22.000 12.5226 -9.6864 
FKZRXI21 KZRXI 6 1-2  0 0         73.246 14.2645 0.00000 0.00000 
FXIAWZ21 XIAWZ 6 1-2  0 0        0.15387 -0.0029 0.00000 0.00000 
FWKHYZ21 WKHYZ 6 1    0 0        112.504 8.25402 0.00000 0.00000 
FDYFZH11 DYFZH 7 1    0 0        11.3724 -170.96 0.00000 0.00000 
FDYFZH21 DYFZH 6 1    0 0        3.69174 -0.0066 0.00000 0.00000 
FERITR21 ERITR 6 1.1- 0 0        37.4328 1.34359 0.00000 0.00000 
FHBAFW21 HBAFW 6 1    0 0        6.62475 -2.4450 0.00000 0.00000 
FUWPWY11 UWPWYP7 1.1  0 0         0.0582 -0.0044 0.00000 0.00000 
FDDGMG11 DDGMG 7 1A   0 0         2.9896 -0.0024 0.00000 0.00000 
FDDGMG21 DDGMG 6 1.1- 0 0        73.1504 -14.382 0.00000 0.00000 
FCWXKB11 CWXKB 7 1A   0 0        34.1231 0.00342 0.00000 0.00000 
FCWXKB12 CWXKB 7 1A   0 0        19.1013 0.00518 0.00000 0.00000 
FCWXKB21 CWXKB 6 1    0 0        2.20226 0.00330 0.00000 0.00000 
FOGXJY11 OGXJYP7 1.1  0 0        0.02905 -0.0009 0.00000 0.00000 
FKKPQL21 KKPQL 6 1.1- 0 0        40.5847 10.0144 0.00000 0.00000 
FKKPQL22 KKPQL 6 1.1- 0 0        48.0146 15.5631 0.00000 0.00000 
FTODQT11 TODQT 7 1    0 0        0.13854 -0.0020 0.00000 0.00000 
FTODQT21 TODQT 6 1    0 0        143.962 -43.171 0.00000 0.00000 
FBBEEV21 BBEEV 6 1.1- 0 0        40.1865 -27.664 0.00000 0.00000 
FEJXBQ21 EJXBQ 6 1-2  0 0        107.495 2.61738 0.00000 0.00000 
FXSXNB21 XSXNB 6 1.1- 0 0         122.06 21.3726 0.00000 0.00000 
FZVRXX21 ZVRXX 6 1    0 0        51.6282 -1.9225 0.00000 0.00000 
FQPUAO11 QPUAO 7 1.1- 0 0         1.0553 0.00319 0.00000 0.00000 
FXUNSM11 XUNSM 7 1.1- 0 0        -6.7124 0.25865 0.00000 0.00000 
FOVSBL11 OVSBLP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FOVSBL12 OVSBLP7 1.1  0 0        0.11599 0.00157 0.00000 0.00000 
FOVSBL13 OVSBLP7 1.1  0 0        0.16599 0.00157 0.00000 0.00000 
FOVSBL14 OVSBLP7 1.1  0 0          0.136 70.9497 0.00000 0.00000 
FOVSBL15 OVSBLP7 1.1  0 0        0.00599 0.00155 0.00000 0.00000 
FOVSBL16 OVSBLP7 1.1  0 0        0.24599 69.8523 0.00000 0.00000 
FFFXOX11 FFXOX 7 1.1- 0 0        4.30596 0.00148 0.00000 0.00000 
FFFXOX21 FFXOX 6 1A-1 0 0        105.376 -5.5762 0.00000 0.00000 
FZTQUK21 ZTQUK 6 1-2  0 0           98.8 4.91657 0.00000 0.00000 
FEBDNP21 EBDNP 6 1.1- 0 0        3.71247 -1.2387 0.00000 0.00000 
FXHLKK11 XHLKK 7 1    0 0        93.2394 -7.2956 0.00000 0.00000 
FXHLKK12 XHLKK 7 1    0 0        77.9982 -7.9145 0.00000 0.00000 
FRWVCZ11 RWVCZP7 1.1  0 0        0.11735 -0.0003 0.00000 0.00000 
FRWVCZ12 RWVCZP7 1.1  0 0              0 0.00000 0.00000 0.00000 
FRWVCZ13 RWVCZP7 1.1  0 0        0.35725 67.3346 0.00000 0.00000 
FOINAX11 OINAX 7 1.1- 0 0        3.98777 0.00009 0.00000 0.00000 
FOINAX21 OINAX 6 1A-1 0 0        80.9509 -3.2840 0.00000 0.00000 
FQWOJL21 QWOJL 6 1.A- 0 0        35.2274 -14.438 0.00000 0.00000 
FSCPTA21 SCPTA 6 1    0 2 237.42  48.907 2.53418 -36.000 -18.224 70.0000 -70.000 40.7813 -30.160 
FSCPTA22 SCPTA 6 1    0 0        36.3631 6.46533 0.00000 0.00000 
FJREAD21 JREAD 6 1    0 0         30.069 -6.4786 0.00000 0.00000 
FAZPBT21 AZPBT 6 1    0 0        67.5224 15.1668 0.00000 0.00000 
FGUYYA21 GUYYA 6 1-2  0 0        96.9604 2.25435 0.00000 0.00000 
FMGCAR21 MGCAR 6 1-2  0 2 236.17 101.971 22.1324 0.00000 -0.7573 262.000 -262.00 79.5000 -121.40 
FWHCDC21 WHCDC 6 1.1  0 0        -0.0375 2.00684 0.00000 0.00000 
FWHCDC22 WHCDC 6 1.1  0 0        -0.0375 1.17635 0.00000 0.00000 
FINGZE11 INGZE 7 1A   0 0        10.5623 -0.0006 0.00000 0.00000 
FINGZE21 INGZE 6 1A1- 0 0         13.984 -21.839 0.00000 0.00000 
FINGZE22 INGZE 6 1A1- 0 0              0 0.00000 0.00000 0.00000 
FWDKQT21 WDKQT 6 1.1  0 0        25.9452 7.22196 0.00000 0.00000 
FWDKQT22 WDKQT 6 1.1  0 0        19.9493 0.99106 0.00000 0.00000 
FXAPKP11 XAPKP 7 1    0 0        0.48406 -0.0026 0.00000 0.00000 
FXAPKP21 XAPKP 6 1.1- 0 0        25.0138 3.40831 0.00000 0.00000 
FMHIID21 MHIID 6 11   0 0        5.83557 0.56667 0.00000 0.00000 
FFUAFT21 FUAFT 6 1.1- 0 0        60.1119 6.55158 0.00000 0.00000 
FDFFXO11 DFFXOP7 1.1  0 0        0.33761 0.00072 0.00000 0.00000 
FWMLEN11 WMLEN 7 1    0 0        0.30731 0.00079 0.00000 0.00000 
FWMLEN21 WMLEN 6 1    0 0        0.71757 0.00074 0.00000 0.00000 
FRQVNH21 RQVNH 6 11   0 0        1.73571 0.00235 0.00000 0.00000 
FGBTPP21 GBTPP 6 11   0 0        0.01019 -0.0015 0.00000 0.00000 
FVHNNC21 VHNNC 6 1    0 0        8.91731 -1.5975 0.00000 0.00000 
FWDYCU21 WDYCU 6 11   0 0        -3.7088 -5.7106 0.00000 0.00000 
FXJEAH21 XJEAH 6 11   0 0        0.08243 0.00338 0.00000 0.00000 
FPXJPV21 PXJPV 6 11   0 0         0.0058 -0.0018 0.00000 0.00000 
FVBXDX21 ZHEPUE6 11   0 0        0.10196 0.00024 0.00000 0.00000 
FGAUVR21 GAUVR 6 1    0 0        0.24577 0.00311 0.00000 0.00000 
FZPEHZ21 ZPEHZ 6 11   0 0        0.06373 -0.0027 0.00000 0.00000 
FVPWKO21 VPWKO 6 11   0 0        0.04124 0.00000 0.00000 0.00000 
FYTUTY21 YTUTY 6 11   0 0          0.104 0.00000 0.00000 0.00000 
FDZFDW21 DZFDW 6 11   0 0        0.13814 0.00000 0.00000 0.00000 
FLRBID31 LRBID 5 1    0 0         0.0218 -0.0003 0.00000 0.00000 
FWEROG21 WEROG 6 1    0 0        0.00816 0.00000 0.00000 0.00000 
FSACRZ21 SACRZ 6 1    0 0         0.0363 0.00104 0.00000 0.00000 
FTGTHS21 TGTHS 6 1    0 0         0.0402 -0.0016 0.00000 0.00000 
FHBILD21 HBILD 6 11   0 0        0.00425 -0.0055 0.00000 0.00000 
FNDOBZ21 NDOBZ 6 11   0 0              0 0.24476 0.00000 0.00000 
FSTBCH21 STBCH 6 11   0 0        0.00599 0.00155 0.00000 0.00000 
FYKRHF21 YKRHF 6 11   0 0        0.02489 0.00024 0.00000 0.00000 
FIDQZW21 IDQZW 6 11   0 0         0.0657 -0.0068 0.00000 0.00000 
FBDGKK31 BDGKK 5 1    0 0         0.0318 0.00032 0.00000 0.00000 
FAJHTX21 AJHTX 6 11   0 0        0.05587 0.00154 0.00000 0.00000 
FWGLVS21 WGLVS 6 11   0 0        0.02587 0.00154 0.00000 0.00000 
FKQQUD21 KQQUD 6 11   0 0        2.90518 0.00262 0.00000 0.00000 
FZPTGL21 ZPTGL 6 1    0 0        0.84613 0.00185 0.00000 0.00000 
FRNMLL21 RNMLL 6 1A   0 0        -40.729 5.76100 0.00000 0.00000 
FXCYAK21 XCYAK 6 11   0 0         1.0052 -0.0180 0.00000 0.00000 
FZMURI21 ZMURI 6 1    0 0          0.004 0.00120 0.00000 0.00000 
FPBYFJ21 PBYFJ 6 1    0 0        0.14117 -0.0066 0.00000 0.00000 
FOAINK21 OAINK 6 1    0 0        6.89999 -0.0082 0.00000 0.00000 
FGWKWX21 GWKWX 6 1A   0 0        0.18145 0.00000 0.00000 0.00000 
FYMPGE21 YMPGE 6 1    0 0        0.01582 0.00313 0.00000 0.00000 
FCYCJO21 CYCJO 6 1    0 0        40.0068 -1.0202 0.00000 0.00000 
FHHDRE21 HHDRE 6 11   0 0        0.18723 -0.0005 0.00000 0.00000 
FJPXTS21 JPXTS 6 1A   0 0        0.11135 0.00000 0.00000 0.00000 
FAINTV21 AINTV 6 1    0 0        0.32909 0.00000 0.00000 0.00000 
FQCTLC21 QCTLC 6 1    0 0        0.45492 0.00010 0.00000 0.00000 
FJYWNV21 JYWNV 6 11   0 0        0.42838 -0.0004 0.00000 0.00000 
FPUNWR21 PUNWR 6 11   0 0        0.37838 -0.0004 0.00000 0.00000 
FOWWQZ21 OWWQZ 6 1    0 0        0.00167 0.00084 0.00000 0.00000 
FNFMEF21 NFMEF 6 11   0 0        0.06802 -0.0005 0.00000 0.00000 
FOQGKD21 OQGKD 6 11   0 0        0.04802 -0.0005 0.00000 0.00000 
FIPCMI21 IPCMI 6 1    0 0         0.0036 0.00128 0.00000 0.00000 
FMLKVQ21 MLKVQ 6 1    0 0        0.20898 -0.0008 0.00000 0.00000 
FHRBMF21 HRBMF 6 11   0 0         0.2075 -0.0003 0.00000 0.00000 
FOFCLC21 OFCLC 6 11   0 0         0.3175 -0.0003 0.00000 0.00000 
FLHOYA21 LHOYA 6 11   0 0        0.13242 0.00339 0.00000 0.00000 
FTAXTU21 ZOWZXF6 11   0 0        0.00459 -0.0003 0.00000 0.00000 
FOMUAA21 OMUAA 6 11   0 0        1.74463 -0.0002 0.00000 0.00000 
FKJIXJ21 KJIXJ 6 11   0 0        0.04899 -0.0009 0.00000 0.00000 
FLRILZ21 LRILZ 6 11   0 0        0.05811 0.00000 0.00000 0.00000 
FTQABB21 TQABB 6 1    0 0        3.60323 0.00455 0.00000 0.00000 
FKHGEG21 KHGEG 6 1    0 0         0.3339 -0.0392 0.00000 0.00000 
FXMSMG21 XMSMG 6 1    0 0         0.3434 1.60381 0.00000 0.00000 
FTAXWB21 TAXWB 6 11   0 0        0.15257 0.00337 0.00000 0.00000 
FHNGLL21 HNGLL 6 1    0 0        0.17392 -0.0030 0.00000 0.00000 
FQOOMV21 QOOMV 6 11   0 0        0.43803 -0.0005 0.00000 0.00000 
FVZMSX21 VZMSX 6 11   0 0        0.73803 -0.0005 0.00000 0.00000 
FMCBSX21 MCBSX 6 11   0 0         0.6475 0.00059 0.00000 0.00000 
FUZLMU21 ZCHUJZ6 11   0 0         0.7542 -0.0347 0.00000 0.00000 
FZLGDY21 ZLGDY 6 1    0 0        0.27493 -0.0001 0.00000 0.00000 
FWNRQF21 WNRQF 6 1    0 0        1.13566 0.00319 0.00000 0.00000 
FXEDCH21 XEDCH 6 11   0 0        0.08749 0.00001 0.00000 0.00000 
FNHRAY21 NHRAY 6 1    0 0         0.0469 0.00000 0.00000 0.00000 
FVGYLB21 VGYLB 6 1    0 0        0.00724 0.00001 0.00000 0.00000 
FKYOAX21 KYOAX 6 1    0 0        0.48021 0.00000 0.00000 0.00000 
FERMWG21 ERMWG 6 1    0 0         0.2738 -0.0050 0.00000 0.00000 
FALJKN21 ALJKN 6 1A   0 0        0.00065 0.00000 0.00000 0.00000 
FSJYZZ21 SJYZZ 6 11   0 0        0.04812 -0.0001 0.00000 0.00000 
FWUPLR21 WUPLR 6 11   0 0        0.01812 -0.0001 0.00000 0.00000 
FYWYDG21 YWYDG 6 1    0 0        0.00599 0.00154 0.00000 0.00000 
FXHDHJ21 XHDHJ 6 11   0 0        3.00019 0.00000 0.00000 0.00000 
FLRBAM21 LRBAM 6 11   0 0         0.1367 -0.0033 0.00000 0.00000 
FMGURL21 MGURL 6 1    0 0         0.5059 -0.0056 0.00000 0.00000 
FQHFUG21 QHFUG 6 11   0 0        -0.0062 -0.0001 0.00000 0.00000 
FOBUBB21 OBUBB 6 11   0 0          0.006 0.00155 0.00000 0.00000 
FHXCAQ21 ZXGNEN6 1    0 0         0.0537 0.00002 0.00000 0.00000 
FPSQPV21 PSQPV 6 1    0 0         0.0179 0.77996 0.00000 0.00000 
FKDSQK21 KDSQK 6 11   0 0         0.0935 -0.0046 0.00000 0.00000 
FSFUHF21 SFUHF 6 1    0 0        0.00043 0.00059 0.00000 0.00000 
FHXJTX21 HXJTX 6 1    0 0        0.14031 0.00099 0.00000 0.00000 
FRUDFY21 RUDFY 6 11   0 0        0.00599 0.00155 0.00000 0.00000 
FXYZVY21 XYZVY 6 11   0 0        0.00599 0.00155 0.00000 0.00000 
FMYXAZ21 MYXAZ 6 1    0 0        0.00735 -0.0002 0.00000 0.00000 
FROGRY21 ROGRY 6 1    0 0        0.28578 0.00312 0.00000 0.00000 
FHUUVX11 HUUVX 7 1    0 0         0.7848 0.00294 0.00000 0.00000 
FNHIUW21 NHIUW 6 1    0 0        -0.0058 -0.0115 0.00000 0.00000 
FZRHYZ21 ZRHYZ 6 1    0 0         0.0584 0.02553 0.00000 0.00000 
FRKXUD21 RKXUD 6 11   0 0         0.0555 0.00488 0.00000 0.00000 
FDLJXE21 DLJXE 6 11   0 0              0 9.99172 0.00000 0.00000 
FAHCOO21 AHCOO 6 1    0 0        0.01012 -0.0018 0.00000 0.00000 
FOCTQH21 OCTQH 6 1    0 0        4.40577 0.00312 0.00000 0.00000 
FRIWVV21 RIWVV 6 1    0 0        0.01239 -0.0001 0.00000 0.00000 
FUXHXA21 UXHXA 6 11   0 0        0.01359 -0.0014 0.00000 0.00000 
FAAMEX21 AAMEX 6 11   0 0         0.2556 0.00239 0.00000 0.00000 
FHOOPO21 HOOPO 6 1    0 0        0.07317 0.72950 0.00000 0.00000 
FBMMCX21 BMMCX 6 1    0 0          0.082 0.00455 0.00000 0.00000 
FMFUTC21 MFUTC 6 11   0 0        -4.6342 -5.1758 0.00000 0.00000 
FGIIWS21 GIIWS 6 11   0 0         0.1078 0.00020 0.00000 0.00000 
FFMELK21 FMELK 6 11   0 0          0.016 0.00154 0.00000 0.00000 
FMEZGA21 MEZGA 6 11   0 0          0.006 0.00152 0.00000 0.00000 
FDEJBU21 DEJBU 6 1    0 0        0.13247 -0.0006 0.00000 0.00000 
FHXBXR21 HXBXR 6 11   0 0        0.15162 -0.0031 0.00000 0.00000 
FDHSNH21 DHSNH 6 1    0 0        0.16033 0.00001 0.00000 0.00000 
FXKPXV21 XKPXV 6 11   0 0         0.0043 -0.0049 0.00000 0.00000 
FVSWMK21 VSWMK 6 11   0 0         0.1438 0.00023 0.00000 0.00000 
FKIPZB21 KIPZB 6 11   0 0        1.28087 -0.0005 0.00000 0.00000 
FEDZGB21 EDZGB 6 1    0 0        0.92076 -0.0002 0.00000 0.00000 
FPEYWX21 PEYWX 6 1    0 0         0.0149 0.00027 0.00000 0.00000 
FJXWVD21 JXWVD 6 1    0 0        0.52185 0.00114 0.00000 0.00000 
FFWZXJ21 FWZXJ 6 1    0 0        -0.0056 -0.0002 0.00000 0.00000 
FNSWJW21 NSWJW 6 1    0 0        0.16681 0.96199 0.00000 0.00000 
FBQKJF21 BQKJF 6 1    0 0        0.25128 0.00006 0.00000 0.00000 
FXDYSH21 XDYSH 6 1    0 0        0.29601 0.00135 0.00000 0.00000 
FJXWHU21 JXWHU 6 11   0 0        0.59885 -0.0010 0.00000 0.00000 
FXHTVT11 XHTVT 7 1    0 0        -0.0039 0.08354 0.00000 0.00000 
FJCIVX21 JCIVX 6 1A   0 0        0.00145 0.00000 0.00000 0.00000 
FGKWUA21 GKWUA 6 11   0 0        96.3279 23.9734 0.00000 0.00000 
FIXDDN21 IXDDN 6 11   0 0        0.05277 0.00048 0.00000 0.00000 
FAZTZA21 AZTZA 6 1    0 0        0.22214 0.00000 0.00000 0.00000 
FKAFDX21 KAFDX 6 11   0 0        0.44607 0.00269 0.00000 0.00000 
FIUAVO21 IUAVO 6 1    0 0        0.78835 -0.0004 0.00000 0.00000 
FIINXJ21 IINXJ 6 11   0 0         0.0217 0.00004 0.00000 0.00000 
FQUPOQ21 QUPOQ 6 11   0 0        0.03129 -0.0019 0.00000 0.00000 
FXEGHJ21 XEGHJ 6 1    0 0         0.0164 0.00511 0.00000 0.00000 
FMXLYX21 MXLYX 6 1    0 0        0.03281 -0.0011 0.00000 0.00000 
##ZXX
XTR_DU21 313          1 0 244.84       0       0       0       0       0       0       0       0     0       0       0       0  
XER_SM11 XER_SM11     1 0  415.1       0       0       0       0       0       0       0       0     0       0       0       0              
XNE_GY21 XNE_GY21     1 0 232.69       0       0       0       0       0       0       0       0     0       0       0       0              
XPR_SI21 XPR_SI21     1 0 242.79       0       0       0       0       0       0       0       0     0       0       0       0              
XPA_DI21 XPA_DI21     1 0 233.82       0       0       0       0       0       0       0       0     0       0       0       0  
XTU_KR11 XTU_KR11     1 0 420.82       0       0       0       0       0       0       0       0     0       0       0       0              
XWE_PR12 XWE_PR12     1 0 416.01       0       0       0       0       0       0       0       0     0       0       0       0  
XVI_VA21 XVI_VA21     1 0 235.07       0       0       0       0       0       0       0       0     0       0       0       0              
XTU_KR12 XTU_KR12     1 0 420.82       0       0       0       0       0       0       0       0     0       0       0       0              
XMO_KO11 XMO_KO11     1 0 433.18       0       0       0       0       0       0       0       0     0       0       0       0              
XTR_PE21 XTR_PE21     1 0 239.26       0       0       0       0       0       0       0       0     0       0       0       0              
XZE_CI21 XZE_CI21     1 0 228.71       0       0       0       0       0       0       0       0     0       0       0       0              
XPE_DI21 XPE_DI21     1 0 237.77       0       0       0       0       0       0       0       0     0       0       0       0              
XUG_ER11 XUG_ER11     1 0 418.05       0       0       0       0       0       0       0       0     0       0       0       0              
XTR_PL21 XTR_PL21     1 0 244.88       0       0       0       0       0       0       0       0     0       0       0       0              
XGR_DA21 XGR_DA21     1 0 238.28       0       0       0       0       0       0       0       0     0       0       0       0              
XSA_SU11 XSA_SU11     1 0 412.59       0       0       0       0       0       0       0       0     0       0       0       0              
XWE_BR21 XWE_BR21     1 0 237.43       0       0       0       0       0       0       0       0     0       0       0       0              
XTU_DA21 XTU_DA21     1 0 239.88       0       0       0       0       0       0       0       0     0       0       0       0              
XME_DI11 XME_DI11     1 0 422.79       0       0       0       0       0       0       0       0     0       0       0       0              
XER_PE11 XER_PE11     1 0 416.11       0       0       0       0       0       0       0       0     0       0       0       0              
XTR_PG11 XTR_PG11     1 0 428.31       0       0       0       0       0       0       0       0     0       0       0       0              
XOB_PO21 XOB_PO21     1 0 230.33       0       0       0       0       0       0       0       0     0       0       0       0              
XWE_BR12 XWE_BR12     1 0 415.51       0       0       0       0       0       0       0       0     0       0       0       0              
XZU_GY11 XZU_GY11     1 0 415.03       0       0       0       0       0       0       0       0     0       0       0       0              
XKA_MA11 XKA_MA11     1 0 416.44       0       0       0       0       0       0       0       0     0       0       0       0              
XZE_HE11 XZE_HE11     1 0  422.4       0       0       0       0       0       0       0       0     0       0       0       0              
XLI_SO21 XLI_SO21     1 0 229.94       0       0       0       0       0       0       0       0     0       0       0       0              
XWE_ME21 XWE_ME21     1 0    239       0       0       0       0       0       0       0       0     0       0       0       0              
XWE_PR11 XWE_PR11     1 0 416.01       0       0       0       0       0       0       0       0     0       0       0       0              
XSA_PI21 XSA_PI21     1 0 236.96       0       0       0       0       0       0       0       0     0       0       0       0              
XKA_MA12 XKA_MA12     1 0 416.44       0       0       0       0       0       0       0       0     0       0       0       0              
XPR_ME21 XPR_ME21     1 0 242.41       0       0       0       0       0       0       0       0     0       0       0       0              
XUG_SM11 XUG_SM11     1 0 415.57       0       0       0       0       0       0       0       0     0       0       0       0              
XWE_LE11 XWE_LE11     1 0 416.14       0       0       0       0       0       0       0       0     0       0       0       0              
XGY_GA11 XGY_GA11     1 0 413.66       0       0       0       0       0       0       0       0     0       0       0       0              
XBE_NA11 XBE_NA11     1 0 416.49       0       0       0       0       0       0       0       0     0       0       0       0              
XRE_DI11 XRE_DI11     1 0 413.59       0       0       0       0       0       0       0       0     0       0       0       0              
XZU_SZ11 XZU_SZ11     1 0 416.67       0       0       0       0       0       0       0       0     0       0       0       0              
XWI_GY21 XWI_GY21     1 0 232.92       0       0       0       0       0       0       0       0     0       0       0       0              
XSA_AR11 XSA_AR11     1 0 415.83       0       0       0       0       0       0       0       0     0       0       0       0              
XMO_ZA21 XMO_ZA21     1 0  248.8       0       0       0       0       0       0       0       0     0       0       0       0              
XKO_BU51 XKO_BU51     1 0  125.2       0       0       0       0       0       0       0       0     0       0       0       0              
XIL_MA51 XIL_MA51     1 0 126.96       0       0       0       0       0       0       0       0     0       0       0       0              
XFO_NE51 XFO_NE51     1 0 121.97       0       0       0       0       0       0       0       0     0       0       0       0              
XVL_VE11 IT-FR1       1 0 407.07       0       0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XAL_RO12 IT-FR2       1 0 406.78       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XAL_RO11 IT-FR3       1 0 405.45       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XB._CA21 IT-FR4       1 0 235.80       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XSE_PA21 IT-CH1       1 0 232.58       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XRO_GO11 IT-CH2       1 0 404.63       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XRO_SF11 IT-CH3       1 0 405.41       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XRI_AV21 IT-CH4       1 0 220.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                              
XRI_VA21 IT-CH5       1 0 235.72       0       0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XSO_BU11 IT-CH6       1 0 406.15       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XGO_ME21 IT-CH7       1 0 233.54       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XLA_MU11 IT-CH8       1 0 403.73       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XAI_PO21 IT-CH9       1 0 233.32       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XME_CA11 IT-CH10      1 0 405.72       0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                  
XAR_GA1I IT-GR1       1 0 400.00       0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0                              
XRO_B.11 XRO_B.11     1 0 413.56       0       0       0       0       0       0       0       0     0       0       0       0  
XLA_SI11 XLA_SI11     1 0    380       0       0       0       0       0       0       0       0     0       0       0       0              
XAS_KU11 XAS_KU11     1 0 407.38 -96.822 -52.185       0       0       0       0       0       0     0       0       0       0              
XLA_KU13 XLA_KU13     1 0 407.55  -106.7  -108.7       0       0       0       0       0       0     0       0       0       0              
XBA_MA11 XBA_MA11     1 0 405.55       0       0       0       0       0       0       0       0     0       0       0       0  
XBE_TI11 XBE_TI11     1 0 407.66 -201.97 63.2152       0       0       0       0       0       0     0       0       0       0              
XLA_KU11 XLA_KU11     1 0 407.76 -560.22 25.1705       0       0       0       0       0       0     0       0       0       0              
XBE_TI21 XBE_TI21     1 0 238.61 -54.279 -99.193       0       0       0       0       0       0     0       0       0       0              
XVE_B.11 XVE_B.11     1 0 411.06       0       0       0       0       0       0       0       0     0       0       0       0  
XLA_GU22 XLA_GU22     1 0 234.77 68.1794 11.0569       0       0       0       0       0       0     0       0       0       0              
XLA_GU21 XLA_GU21     1 0 234.83 -136.32 25.9428       0       0       0       0       0       0     0       0       0       0              
XVE_GE22 XVE_GE22     1 0 238.83       0       0       0       0       0       0       0       0     0       0       0       0  
XRI_CO21 XRI_CO21     1 0  237.4       0       0       0       0       0       0     0       0       0       0  
XS._CO21 XS._CO21     1 0 236.92       0       0       0       0       0       0     0       0       0       0  
XLA_KU21 XLA_KU21     1 0 237.82 -148.44 16.5078       0       0       0       0       0       0     0       0       0       0              
XLA_TI11 XLA_TI11     1 0 407.59 -7.5894 11.0356       0       0       0       0       0       0     0       0       0       0              
XVA_PR21 XVA_PR21     1 0 236.52       0       0       0       0       0       0       0       0     0       0       0       0  
XLA_KU12 XLA_KU12     1 0 407.76 -553.61  24.997       0       0       0       0       0       0     0       0       0       0              
XBA_SI11 XBA_SI11     1 0 405.52       0       0       0       0       0       0       0       0     0       0       0       0  
XAS_SI11 XAS_SI11     1 0 406.45       0       0       0       0       0       0     0       0       0       0  
XLA_EN11 XLA_EN11     1 0  407.7 -367.77  22.475       0       0       0       0       0       0     0       0       0       0              
XLA_KU22 XLA_KU22     1 0 234.69 -236.61 100.998       0       0       0       0       0       0     0       0       0       0              
XVE_GE21 XVE_GE21     1 0 238.83       0       0       0       0       0       0       0       0     0       0       0       0  
XMN_RU22 XMN_RU22     1 0 237.58 22.3165 -64.224       0       0       0       0       0       0     0       0       0       0              
XMN_RU21 XMN_RU21     1 0 237.57 21.1743 -61.383       0       0       0       0       0       0     0       0       0       0              
XAC_LO11 XAC_LO11     0 0        38.1964 -56.585 0.00000 0.00000                                                                            
XAR_AR21              0 0        -92.072 86.0584 0.00000 0.00000                                                                            
XAU_M.21 XAU_M.21     0 0        162.406 14.7783 0.00000 0.00000                                                                            
XAU_MO22 XAU_MO22     0 0        169.458 15.6540 0.00000 0.00000                                                                            
XAU_SA21 XAU_SA21     0 0              0 0.00000 0.00000 0.00000                                                                            
XAV_AV11 XAV_AV11     0 0        -443.48 170.188 0.00000 0.00000                                                                            
XAV_MA11 XAV_MA11     0 0         102.55 70.8784 0.00000 0.00000                                                                            
XBI_PR21              0 0         -143.7 32.8656 0.00000 0.00000                                                                            
XEI_MU11              0 0        40.5342 -45.352 0.00000 0.00000                                                                            
XEI_VO21              0 0        -123.45 57.1768 0.00000 0.00000                                                                            
XEN_SA21              0 0              0 0.00000 0.00000 0.00000                                                                            
XEN_VI11              0 0        -363.17 -90.280 0.00000 0.00000                                                                            
XEN_VI12              0 0        -332.86 -74.305 0.00000 0.00000                                                                            
XFO_MO61              0 0        0.00164 -0.0500 0.00000 0.00000                                                                            
XFO_MO62              0 0        -0.0016 -0.0454 0.00000 0.00000                                                                            
XHE_AR11              0 0        -1241.5 7.18799 0.00000 0.00000                                                                            
XLL_BA11              0 0        -153.95 0.00000 0.00000 0.00000                                                                            
XLL_BA12              0 0        -153.95 0.00000 0.00000 0.00000                                                                            
XMA_SE11              0 0        589.878 380.841 0.00000 0.00000                                                                            
XMA_SE12              0 0        589.823 397.227 0.00000 0.00000                                                                            
XMO_CH21 XMO_CH21     0 0        47.8873 7.11098 0.00000 0.00000                                                                            
XSO_SO21 XSO_SO21     0 0        7.69086 3.49834 0.00000 0.00000                                                                            
XSO_SO22 XSO_SO22     0 0        7.69086 3.49834 0.00000 0.00000                                                                            
XVI_BA11              0 0        -231.07 -32.157 0.00000 0.00000                                                                            
##L
LPOSTO51 LPIVKA51 1 0  1.642 5.1479  33.8843      0 _AC_1_2_CKT_
LPIVKA51 LIL.BI51 1 0  3.105  6.039 32.31404      0 _AC_2_9_CKT_
LPIVKA51 LDIVAC52 1 0 4.1161  8.006  42.9752      0 _AC_2_24_CKT
LSALON51 LPLAVE51 1 0 .67796  1.459 9.586777      0 _AC_3_35_CKT
LLUCIJ51 LKOPER51 1 0  1.398 4.4981 34.21487      0 _AC_4_6_CKT_
LDEKAN51 LENPDE51 1 0 .03303 .10999  22.2314      0 _AC_5_14_CKT
LDEKAN51 LDIVAC52 1 0  2.544 8.8731 85.78513      0 _AC_5_24_CKT
LKOPER51 LENPDE51 1 0 .71499  2.565 5.206612      0 _AC_6_14_CKT
LKOPER51 LDIVAC52 1 0 3.3031 11.271 78.51239      0 _AC_6_24_CKT
LKOPER51 LENPDI51 1 0  3.515  11.93  86.1157      0 _AC_6_34_CKT
LKOPER51 XKO_BU51 1 1  1.583   3.46  21.4876        _AC_6_350_CK
LVRTOJ51 LGORIC51 1 0 .64904  2.264 15.04132      0 _AC_7_33_CKT
LVRTOJ51 LGORIC51 2 0 .64904  2.264 15.04132      0 _AC_7_33_CKT
LAJDOV51 LIDRIJ51 1 0 3.3669 11.601 78.84297      0 _AC_8_18_CKT
LAJDOV51 LDIVAC52 1 0  2.655 8.6801 65.95041      0 _AC_8_24_CKT
LAJDOV51 LDIVAC52 2 0  2.655 8.6801 65.95041      0 _AC_8_24_CKT
LAJDOV51 LGORIC51 1 0  2.759 9.4359  65.3719      0 _AC_8_33_CKT
LIL.BI51 XIL_MA51 1 1  2.352  5.298 31.90082        _AC_9_352_CK
LCERKN52 LTOLMI51 1 0  2.389  8.293 56.61156      0 _AC_10_12_CK
LTOLMI51 LCHEAV51 1 0  1.403  4.814 33.30577      0 _AC_12_15_CK
LSEZAN51 LDIVAC52 1 0   7.07 24.329  157.438      0 _AC_13_24_CK
LSEZAN51 LDIVAC52 2 0 .99994  3.486 23.55372      0 _AC_13_24_CK
LCHEAV51 LGORIC51 1 0  1.939  6.663 41.98347      0 _AC_15_33_CK
LCHEAV51 LGORIC51 2 0  1.872  6.352 62.31404      0 _AC_15_33_CK
LCHEAV51 LHEDOB51 1 0 .21804 .73399 5.289256      0 _AC_15_196_C
LIDRIJ51 LZIRI 52 1 0  1.282 4.2859 31.40496      0 _AC_18_107_C
LIDRIJ51 LZIRI 51 1 0  1.282 4.2859 31.40496      0 _AC_18_108_C
LDIVAC11 LBERIC11 1 0 2.3616 24.834 269.9375      0 _AC_20_78_CK
LDIVAC11 XME_DI11 1 1 0.9984 10.973 117.0374        _AC_20_342_C
LDIVAC12 XRE_DI11 1 1 0.5184 7.0944   96.375        _AC_21_482_C
LDIVAC22 LKLECE21 1 0 3.9131 27.323 185.6405      0 _AC_22_126_C
LDIVAC22 XPE_DI21 1 1 1.5701 11.016 74.15289        _AC_22_344_C
LDIVAC22 XPA_DI21 1 1 .34219 2.3668 16.07438        _AC_22_483_C
LDIVAC52 LENPDI51 1 0  0.136 .46198 6.280992      0 _AC_24_34_CK
XSA_PI21 0ME_HE22 1 1  1.786 17.997 150.4544        _AC_29_551_C
XSA_PI21 WSARAJ21 1 1  1.786 17.997 150.4544        _AC_29_569_C
LGORIC51 LPLAVE51 1 0  1.689 3.7001 23.22314      0 _AC_33_35_CK
LGORIC51 LHESOL51 1 0 .11398  0.397 10.08264      0 _AC_33_204_C
LPLAVE51 LPLAVE52 1 0  0.068 .13504 7.024793      0 _AC_35_36_CK
LPLAVE51 LHEDOB51 1 0  1.283  4.328 31.65288      0 _AC_35_196_C
LHEMBO51 LPEKRE51 1 0 .22095 .71801  5.53719      0 _AC_40_77_CK
LHEMBO52 LPEKRE51 1 0 .22095 .71801  5.53719      0 _AC_41_77_CK
LMELJE51 LKOR.V51 1 0 .18005  0.276 163.3883      0 _AC_44_63_CK
LMELJE51 LMARIB51 1 0 .76799  2.589  18.5124      0 _AC_44_67_CK
LMELJE51 LMARIB51 2 0 .76799  2.589  18.5124      0 _AC_44_67_CK
LORMOZ51 LLJUTO51 1 0 2.1121 7.0921 49.58678      0 _AC_45_60_CK
LORMOZ51 LHEFOR51 1 0  1.281   4.35 30.74379      0 _AC_45_173_C
LTEZNO51 LRADVA51 1 0 .56205  1.871 13.47107      0 _AC_46_50_CK
LTEZNO51 LDOBRA52 1 0 .55902  1.856 13.30579      0 _AC_46_55_CK
LLENDA51 LLJUTO51 1 0  2.969 10.055 69.99999      0 _AC_47_60_CK
LLENAR51 LMARIB51 1 0  1.659  5.592 40.49586      0 _AC_48_67_CK
LSLADK51 LRADEN51 1 0  3.181 10.906  75.3719      0 _AC_49_58_CK
LSLADK51 LMARIB51 1 0  2.375  8.144 56.52893      0 _AC_49_67_CK
LRADVA51 LPEKRE51 1 0 .34703  1.156 8.429751      0 _AC_50_77_CK
LSL.KO51 LSL.BI51 1 0 1.3629  4.546 43.38843      0 _AC_51_76_CK
LSL.KO51 LSELCE51 1 0  2.876  9.635  69.2562      0 _AC_51_290_C
LSLKON51 LSL.BI51 1 0  1.351  4.553  32.9752      0 _AC_52_76_CK
LSLKON52 LTRNOV51 1 0  2.638  8.891 64.13223      0 _AC_53_269_C
LDOBRA51 LMARIB51 1 0 .20594 .69406 4.793388      0 _AC_54_67_CK
LDOBRA51 LPEKRE51 1 0 .89794  2.988 21.98347      0 _AC_54_77_CK
LRADEN51 LMURSO51 1 0  1.642   5.63 38.92562      0 _AC_58_61_CK
LRACE 51 LMARIB51 1 0  1.101  4.272  32.9752      0 _AC_59_67_CK
LRACE 51 LSL.BI51 1 0 1.1931  3.979 36.77685      0 _AC_59_76_CK
LLJUTO51 LMURSO51 1 0  2.504  8.584 59.33884      0 _AC_60_61_CK
LLJUTO51 LHEFOR51 1 0  2.731   9.34 65.04132      0 _AC_60_173_C
LMURSO51 LMACKO51 1 0 1.5329  5.475 44.29752      0 _AC_61_75_CK
LRUSE 51 LPEKRE51 1 0 .63501  2.141  15.3719      0 _AC_62_77_CK
LRUSE 51 LHEOZB51 1 0  1.423  4.722 34.87603      0 _AC_62_161_C
LKOR.V51 LPEKRE51 1 0 .12003 .49804 136.4463      0 _AC_63_77_CK
LPTUJ 51 LBREG 51 1 0 .52804  1.814  12.3967      0 _AC_64_65_CK
LPTUJ 51 LHEFOR51 1 0  1.457  5.015 34.29752      0 _AC_64_173_C
LBREG 51 LKIDRI51 1 0  0.847  2.912 19.91735      0 _AC_65_304_C
LMARIB11 LPODLO11 1 0 2.1424 23.077 255.4125      0 _AC_66_206_C
LMARIB11 LNEK  11 1 0 2.2688 24.429 270.1563      0 _AC_66_215_C
LMARIB11 XKA_MA11 1 1 0.7216 9.0208 105.8375        _AC_66_405_C
LMARIB11 XKA_MA12 1 1 0.7216 9.0208 105.8375        _AC_66_406_C
LMARIB51 LSL.BI51 1 0  3.306  8.222 70.08264      0 _AC_67_76_CK
LMARIB51 LPEKRE51 1 0 .92795  3.759 28.26446      0 _AC_67_77_CK
LMARIB51 LPEKRE51 2 0 .55999 3.5831 29.17355      0 _AC_67_77_CK
LMARIB51 LCIRKO51 1 0  2.154  7.423 51.81818      0 _AC_67_226_C
LMARIB51 LCIRKO51 2 0 1.2909  7.089 54.38016      0 _AC_67_226_C
LPODVE51 LHEVUH51 1 0 .58104  1.898 29.50412      0 _AC_74_157_C
LPODVE51 LHEOZB51 1 0 .91996   2.98 40.82645      0 _AC_74_161_C
LPEKRE51 LVSS_V52 1 0 .76206  2.496 18.84297      0 _AC_77_232_C
LPEKRE51 LVSS_V51 1 0 .76206  2.496 18.84297      0 _AC_77_236_C
LPEKRE51 LVSS_F52 1 0 .90399  3.116 11.73554      0 _AC_77_237_C
LPEKRE51 LVSS_F51 1 0 .90399  3.116 11.73554      0 _AC_77_238_C
LBERIC11 LKRSKO11 1 0 2.4272 25.208 294.3624      0 _AC_78_137_C
LBERIC11 LKRSKO11 2 0 2.4272 25.208 294.3624      0 _AC_78_137_C
LBERIC11 LPODLO11 1 0 1.5536 16.333 177.5375      0 _AC_78_206_C
LBERIC11 LOKROG11 1 0 0.9408 9.8832 68.81874      0 _AC_78_221_C
LBERIC11 LOKROG11 2 0 0.9408 9.8832 68.81874      0 _AC_78_221_C
LBERIC51 LGROSU51 1 0  2.226  7.558   53.719      0 _AC_79_87_CK
LBERIC51 LGROSU51 2 0  2.226  7.558   53.719      0 _AC_79_87_CK
LBERIC51 LPOTOS51 1 0  4.308 15.116 108.1818      0 _AC_79_91_CK
LBERIC51 LTETRB51 1 0  4.873 16.667 115.9504      0 _AC_79_93_CK
LBERIC51 LTETRB51 2 0 4.8339 16.452 115.6197      0 _AC_79_93_CK
LBERIC51 LDOMZA51 1 0  1.267   4.31 30.41323      0 _AC_79_106_C
LBERIC51 LPOLJE51 1 0   0.62   1.95 16.03306      0 _AC_79_124_C
LBERIC51 LPOLJE51 2 0 .55406  1.869 45.04132      0 _AC_79_124_C
LBERIC51 LKLECE51 1 0  2.273  7.738 54.71073      0 _AC_79_125_C
LBERIC51 LLITIJ51 1 0  2.866 10.121 115.6197      0 _AC_79_131_C
LBERIC51 LTE-TO51 1 0 .69297 2.2099 212.1486      0 _AC_79_178_C
LBERIC51 LVSS_B51 1 0 .55999 1.8701 44.87603      0 _AC_79_235_C
LBERIC21 LKLECE21 2 0 .77779 5.2771 38.34711      0 _AC_80_126_C
LBERIC21 LPODLO21 2 0 3.7268 25.903 178.2438      0 _AC_80_208_C
LGROSU51 LRIBNI51 1 0   3.44  11.61 80.74379      0 _AC_87_88_CK
LRIBNI51 LKOCEV51 1 0 1.7939  6.055 42.14876      0 _AC_88_89_CK
LKOCEV51 LHUDO 51 1 0  7.986 14.904 91.15702      0 _AC_89_135_C
LTREBN51 LHUDO 51 1 0  1.564  5.232 38.34711      0 _AC_90_135_C
LPOTOS51 LTETRB51 1 0 .55696  1.891 13.47107      0 _AC_91_93_CK
LTETRB51 LRADEC51 1 0  1.531  5.257 35.70248      0 _AC_93_104_C
LTETRB51 LLITIJ51 1 0  2.677  9.335 115.5372      0 _AC_93_131_C
LTETRB51 LVSS_T51 1 0 .42798  1.455 10.08264      0 _AC_93_241_C
LTETRB51 LBREST51 1 0  4.763 16.528 111.7354      0 _AC_93_275_C
LTETRB51 LLASKO52 1 0  1.879  6.349 45.20661      0 _AC_93_289_C
LBRSLJ51 LHUDO 51 1 0 .18695 .62605 4.793388      0 _AC_99_135_C
LBRSLJ51 LHUDO 51 2 0 .18695 .62605 4.793388      0 _AC_99_135_C
LGOTNA51 LLOCNA51 1 0  1.145   4.02  29.2562      0 _AC_100_133_
LGOTNA51 LHUDO 51 1 0  1.018  3.455 24.62809      0 _AC_100_135_
LGOTNA52 LVSS_H51 1 0 .01198   0.05        0      0 _AC_101_234_
LMETLI51 LCRNOM51 1 0  2.555  8.674 61.57024      0 _AC_102_103_
LMETLI51 LLOCNA51 1 0  3.765 12.771 92.39669      0 _AC_102_133_
LCRNOM51 LVSS_H51 1 0  3.081 10.459 74.38017      0 _AC_103_234_
LRADEC51 LHEVRH51 1 0 1.1359  3.891 26.44628      0 _AC_104_143_
LKAMNI51 LDOMZA51 1 0  1.002  3.403 24.21488      0 _AC_105_106_
LDOMZA51 LKLECE51 1 0 1.6389  5.604 38.92562      0 _AC_106_125_
LDOMZA51 LMENGE51 1 0 .42701  1.422 10.24793      0 _AC_106_132_
LCENTE51 LZALE 51 1 0 .15597 .39797 172.4792      0 _AC_109_112_
LCENTE52 LTE-TO51 1 0 .05505 .29294 193.7189      0 _AC_110_178_
LCRNUC51 LKLECE51 1 0  0.382  1.179 10.08264      0 _AC_111_125_
LCRNUC51 LTE-TO51 1 0 .73798  2.402 18.26446      0 _AC_111_178_
LZALE 51 LBEZIG51 1 0 .44601  1.481 10.99174      0 _AC_112_113_
LZALE 51 LTE-TO51 1 0 .21998 .72697 5.289256      0 _AC_112_178_
LBEZIG51 LKLECE51 1 0 .78505    2.5  19.8347      0 _AC_113_125_
LSISKA51 LLITOS51 1 0 .02202 .12003   83.719      0 _AC_114_122_
LSISKA51 LKLECE51 1 0 .32501  1.062 8.181818      0 _AC_114_125_
LSISKA51 LKLECE51 2 0 .32501  1.062 8.181818      0 _AC_114_125_
LLOGAT51 LCERKN51 1 0  2.019  6.803 49.00825      0 _AC_115_116_
LLOGAT51 LCERKN51 2 0  2.019  6.803 49.00825      0 _AC_115_116_
LLOGAT51 LVRHNI51 1 0  1.117  3.752 26.44628      0 _AC_115_117_
LLOGAT51 LKLECE51 1 0 3.5259 11.781   83.719      0 _AC_115_125_
LVRHNI51 LKLECE51 1 0 2.6749 8.9601 63.38844      0 _AC_117_125_
LHEMAV51 LMEDVO51 1 0  1.588  4.865 38.34711      0 _AC_118_249_
LHEMAV51 LLABOR51 1 0  1.143 3.6131 27.02479      0 _AC_118_252_
LLITOS51 LKLECE51 1 0 .28096  0.987 7.190083      0 _AC_122_125_
LLITOS51 LKLECE51 2 0 .28096  0.987 7.190083      0 _AC_122_125_
LVIC  51 LKLECE51 1 0  1.312  4.333 32.31404      0 _AC_123_125_
LVIC  51 LKLECE51 2 0  1.312  4.333 32.31404      0 _AC_123_125_
LPOLJE51 LTE-TO51 1 0 .09704 .30601 208.3471      0 _AC_124_178_
LKLECE51 LOKROG51 1 0  2.696  8.334 69.75206      0 _AC_125_220_
LKLECE51 LOKROG51 2 0  2.859   9.31 65.28925      0 _AC_125_220_
LKLECE51 LSKLOK51 1 0  1.964  6.717  44.6281      0 _AC_125_242_
LKLECE51 LMEDVO51 1 0  1.006 3.0909 25.78512      0 _AC_125_249_
XTR_PE21 0ME_HE21 1 1   2.39 13.028 77.72727        _AC_129_553_
XTR_PE21 WTREBI21 1 1   2.39 13.028 77.72727        _AC_129_567_
LHRAST51 LVSS_T51 1 0 .01004   0.05 84.71074      0 _AC_134_241_
LHUDO 51 LKRSKO51 1 0  4.035 13.597 98.01653      0 _AC_135_136_
LHUDO 51 LKRSKO51 2 0  4.035 13.597 98.01653      0 _AC_135_136_
LHUDO 51 LVSS_H51 1 0  1.018  3.455 24.62809      0 _AC_135_234_
LHUDO 51 LBREST51 1 0  6.393  14.94 92.64463      0 _AC_135_275_
LKRSKO51 LNEK  51 1 0 .57003 .85002 21.07438      0 _AC_136_219_
LKRSKO51 LHEBRE51 1 0 1.4119  4.761 86.03305      0 _AC_136_239_
LKRSKO51 LBREZI51 1 0  1.347  4.574 31.65288      0 _AC_136_258_
LKRSKO51 LKRSKO52 1 0 .16299  0.537 4.049587      0 _AC_136_261_
LKRSKO51 LBREST51 1 0  1.027  3.436 24.21488      0 _AC_136_275_
LKRSKO51 LBREST51 2 0  1.027  3.436 24.21488      0 _AC_136_275_
LKRSKO51 LBREST51 3 0 .86503 2.6981 23.55372      0 _AC_136_275_
LKRSKO11 LNEK  11 1 0  0.016   0.16        0      0 _AC_137_215_
LKRSKO11 LNEK  12 1 0  0.016   0.16        0      0 _AC_137_216_
LHEVRH51 LHEBOS51 1 0 .67905  2.281 71.23967      0 _AC_143_144_
LHEART51 LSEVNI51 1 0  1.184  3.902 44.13222      0 _AC_147_259_
LHEART51 LBREST51 1 0 .97296 3.2351 39.00825      0 _AC_147_275_
LHEDRA51 LSL.GR51 1 0  1.423  4.867 38.01652      0 _AC_149_262_
LHEDRA51 LDRAVO51 1 0 .14895  0.484 3.801653      0 _AC_149_287_
LHEDRA51 LZEL.R51 1 0 .90302  3.067 21.65288      0 _AC_149_297_
LHEDRA52 LHEVUZ51 1 0  1.359  4.454 33.63636      0 _AC_150_153_
LHEDRA52 LRAVNE51 1 0  0.968  3.311 23.30579      0 _AC_150_274_
LHEVUZ51 LHEVUH51 1 0  1.447  4.742 35.78513      0 _AC_153_157_
LHEVUZ51 LHEVUH51 2 0  1.447  4.742 35.78513      0 _AC_153_157_
LHEVUZ51 LVUZED51 1 0  0.019 .06195        0      0 _AC_153_272_
LHEVUZ51 LVUZED52 1 0  0.019 .06195        0      0 _AC_153_273_
LHEVUZ51 LDRAVO51 1 0  1.215  3.939  29.8347      0 _AC_153_287_
LHEVUH51 LVSS_V52 1 0  2.965  9.719 73.55371      0 _AC_157_232_
LHEVUH51 LVSS_V51 1 0  2.965  9.719 73.55371      0 _AC_157_236_
LHEOZB51 LHEFAL51 1 0 .94695  3.127 23.30579      0 _AC_161_165_
LHEFAL51 LVSS_F52 1 0 .54994 1.8959 7.107438      0 _AC_165_237_
LHEFAL51 LVSS_F51 1 0 .54994 1.8959 7.107438      0 _AC_165_238_
LHEZLA51 LCIRKO51 1 0 .83502  2.759 20.74379      0 _AC_169_226_
LHEZLA52 LCIRKO51 1 0 .83502  2.759 20.74379      0 _AC_170_226_
LHEFOR51 LCIRKO51 1 0 2.8979  9.911 68.76033      0 _AC_173_226_
LHEFOR51 XFO_NE51 1 1  1.453  5.006 34.13222        _AC_173_349_
LKARBI51 LVSS_F51 1 0 .14205 .28302 1.983471      0 _AC_176_238_
LKARBI51 LKORUN51 1 0 .06498 .22204 1.487603      0 _AC_176_299_
LKARBI52 LVSS_F52 1 0 .14205 .28302 1.983471      0 _AC_177_237_
LTESOS51 LPODLO51 1 0 1.9489 6.6489 46.19834      0 _AC_183_207_
LTESOS51 LPODLO51 2 0 1.8809  6.353 44.95867      0 _AC_183_207_
LTESOS51 LVELEN51 1 0 .41297  1.339 20.41321      0 _AC_183_263_
LTESOS51 LVELEN52 1 0 .41297  1.339 20.41321      0 _AC_183_264_
LTESOS51 LMOZIR51 1 0 .73495 2.2481 17.27273      0 _AC_183_265_
LTESOS21 LPODLO21 1 0 0.7381 5.1551 34.87603      0 _AC_190_208_
LSOSTA11 LPODLO11 1 0 0.4016 4.2256 45.89374      0 _AC_193_206_
LHEKRS51 LKRSKO52 1 0 .44395  1.525   53.719      0 _AC_194_261_
LHEKRS51 LBREST51 1 0  0.397   1.37 12.06612      0 _AC_194_275_
LPODLO51 LVSS_P51 1 0 .18005 .40196 3.801653      0 _AC_207_233_
LPODLO51 LMOZIR51 1 0 1.6131 5.5299 38.01652      0 _AC_207_265_
LPODLO51 LPODLO52 1 0 .01198   0.05        0      0 _AC_207_270_
LPODLO51 LLASKO52 1 0  1.765  6.023 42.06612      0 _AC_207_289_
LPODLO51 LLIPA 51 1 0  1.375  6.714  56.8595      0 _AC_207_303_
LPODLO51 LLIPA 51 2 0  1.375  6.714  56.8595      0 _AC_207_303_
LPODLO21 LCIRKO21 1 0 3.0042 20.979  142.376      0 _AC_208_227_
LPODLO21 XOB_PO21 1 1 1.2681  8.122 54.79338        _AC_208_407_
XTR_PG11 0ME_PO11 1 1  1.312 13.272 146.2749        _AC_212_555_
XTR_PG11 WTREBI11 1 1  1.312 13.272 146.2749        _AC_212_566_
LNEK  11 LNEK  13 1 0  0.016   0.16        0      0 _AC_215_217_
LNEK  11 XTU_KR12 1 1 0.7232 7.8336  84.8375        _AC_215_346_
LNEK  12 LNEK  13 1 0  0.016   0.16        0      0 _AC_216_217_
LNEK  12 XTU_KR11 1 1 0.7232 7.8336  84.8375        _AC_216_345_
LOKROG51 LSKLOK51 1 0  1.589 5.3749 37.68595      0 _AC_220_242_
LOKROG51 LTRZIC51 1 0  1.289  4.378 31.15703      0 _AC_220_245_
LOKROG51 LZLATO51 1 0 .21599 .71305 5.289256      0 _AC_220_248_
LOKROG51 LLABOR51 1 0 .69999  2.145 16.94215      0 _AC_220_252_
LOKROG51 LMOSTE51 1 0 2.7891  9.467 67.19008      0 _AC_220_253_
LOKROG51 LMOSTE51 2 0 2.7891  9.467 67.19008      0 _AC_220_253_
LOKROG51 LJEKLA51 1 0   3.13 10.625  75.3719      0 _AC_220_293_
LOKROG51 LJEKLA52 1 0   3.13 10.625  75.3719      0 _AC_220_294_
LCIRKO51 LROGSL51 1 0  2.495 8.5549 59.09091      0 _AC_226_266_
LCIRKO51 LKIDRI51 1 0 .54305  1.879 12.89256      0 _AC_226_304_
LCIRKO51 LKIDRI51 2 0 .27298  1.799  13.8843      0 _AC_226_304_
LCIRKO51 LKIDRI51 3 0  0.276  1.608 15.78512      0 _AC_226_304_
LCIRKO21 XZE_CI21 1 1 2.6359  13.18 91.59091        _AC_227_348_
LVSS_V52 LKORUN52 1 0 .07998 .26305 1.983471      0 _AC_232_300_
LVSS_P51 LPODLO53 1 0 .00121   0.05        0      0 _AC_233_271_
LVSS_P51 LZALEC51 1 0 .89697  1.974 18.84297      0 _AC_233_292_
LVSS_V51 LKORUN53 1 0 .07998 .26305 1.983471      0 _AC_236_301_
LHEBRE51 LBREZI51 1 0 .06401 .25894 139.7521      0 _AC_239_258_
LVSS_T51 LLASKO52 1 0  1.535 5.1289 37.10744      0 _AC_241_289_
LSKLOK51 LZELEZ52 1 0  3.504 6.5401       40      0 _AC_242_246_
LJESEN51 LMOSTE51 1 0 .99898   3.34 24.54545      0 _AC_243_253_
LJESEN51 LMOSTE51 2 0 .99898   3.34 24.54545      0 _AC_243_253_
LRADOV51 LTRZIC51 1 0  2.126   7.27 50.57851      0 _AC_244_245_
LRADOV51 LMOSTE51 1 0 1.1931  4.072 28.01652      0 _AC_244_253_
LZELEZ52 LBOHIN51 1 0 2.1801  7.468 147.6858      0 _AC_246_257_
LPRIMS51 LZLATO51 1 0 .34195 1.5561 8.842976      0 _AC_247_248_
LPRIMS51 LLABOR51 1 0 .29996  1.017 7.190083      0 _AC_247_252_
LMOSTE51 LBOHIN51 1 0  2.826 9.4359 135.7024      0 _AC_253_257_
LMOSTE51 LJEKLA52 1 0 .53204  1.135 7.603306      0 _AC_253_294_
LMOSTE51 LZELEZ51 1 0 1.1101 2.3691 16.03306      0 _AC_253_296_
LSL.GR51 LVELEN51 1 0  2.135 7.3001 57.19007      0 _AC_262_263_
LROGSL51 LSENTJ51 1 0  2.566  8.796 60.66116      0 _AC_266_267_
LSENTJ51 LLAVA 51 1 0 2.6219 6.3389 42.89255      0 _AC_267_268_
LLAVA 51 LZALEC51 1 0  1.445   3.17 30.24793      0 _AC_268_292_
LTRNOV51 LSELCE51 1 0 .21405 .71995 5.289256      0 _AC_269_290_
LRAVNE51 LRAVNE52 1 0 .08204 .27394 1.983471      0 _AC_274_298_
LLASKO52 LSELCE51 1 0 .90605  3.045 21.98347      0 _AC_289_290_
LSELCE51 LLIPA 51 1 0  0.291 .97296 6.942149      0 _AC_290_303_
LJESEN52 LZELEZ51 1 0 .71499 1.5261 10.33058      0 _AC_295_296_
LSTORE51 LLIPA 51 1 0 .12705 .42701 3.057851      0 _AC_302_303_
HKATOR51 HBUJE 51 1 0  1.583  5.249  36.8595      0 _AC_306_307_
HKATOR51 HPOREC51 1 0  3.599 12.296 81.57025      0 _AC_306_361_
HBUJE 51 XKO_BU51 1 1  1.583   3.46  21.4876        _AC_307_350_
HPEHLI51 HMATUL51 1 0 .57402  3.104 19.33884      0 _AC_309_334_
HPEHLI51 HRIJEK51 1 0 .43899   1.44 9.669421      0 _AC_309_381_
HPEHLI51 HSUSAK51 1 0   1.12 3.8401  164.628      0 _AC_309_392_
HPEHLI21 HMELIN24 1 0 1.0411 7.1588 49.87603      0 _AC_310_319_
HPEHLI21 HMELIN24 2 0 1.0948   5.87 38.05785      0 _AC_310_319_
HPEHLI21 XPE_DI21 1 1 1.5962 11.172 72.35537        _AC_310_344_
HPEHLI21 HTEPLO21 1 0 2.7201 19.042 129.4008      0 _AC_310_365_
XTR_DU21 HDUBRO21 1 0 .37244 1.9435 22.45867      0 _AC_313_351_
XTR_DU21 WTREBI21 1 0 .37244 1.9435 22.45867      0 _AC_313_567_
HMELIN13 HTUMBR11 1 0 3.8304 41.901 448.7999      0 _AC_316_333_
HMELIN13 XME_DI11 1 1 0.9984 10.973 117.0374        _AC_316_342_
HMELIN13 HVELEB11 1 0 5.8752 61.082 629.3812      0 _AC_316_389_
HMELIN24 HTEPLO21 1 0  3.721   25.6 178.3677      0 _AC_319_365_
HMELIN24 HRIJEK21 1 0 .26088 2.0071 22.70661      0 _AC_319_382_
HMELIN24 HSENJ 21 1 0  4.416  23.69 147.4792      0 _AC_319_388_
HMELIN52 HRIJEK51 1 0 1.5029 5.1479 35.20661      0 _AC_323_381_
HMELIN52 HSUSAK51 1 0 1.6138  5.514 180.1652      0 _AC_323_392_
HTUMBR11 HZERJA12 1 0 1.8304  19.03 211.0561      0 _AC_333_336_
HTUMBR11 XTU_KR11 1 1 0.7232 7.8336  84.8375        _AC_333_345_
HTUMBR11 XTU_KR12 1 1 0.7232 7.8336  84.8375        _AC_333_346_
HMATUL51 XIL_MA51 1 1  2.352  5.298 31.90082        _AC_334_352_
HMATUL51 HLOVRA51 1 0  1.672 3.6959 24.04958      0 _AC_334_377_
HNEDEL51 XFO_NE51 1 1  1.453  5.006 34.13222        _AC_335_349_
HZERJA12 HERNES11 1 0 7.1696 74.629 764.6624      0 _AC_336_339_
HZERJA12 XZE_HE11 1 1  2.556 26.582 294.7875        _AC_336_1001
HZERJA21 HMRACL21 1 0 2.1122 10.824 73.38842      0 _AC_338_347_
HZERJA21 XZE_CI21 1 1 2.6359  13.18 91.59091        _AC_338_348_
HERNES11 XER_SM11 1 1 1.4128  15.17 164.2937        _AC_339_561_
HERNES11 XER_PE11 1 1 1.2752  13.47 161.4812        _AC_339_901_
HERNES11 XUG_ER11 1 1 1.5704  15.83 175.0124        _AC_339_9005
HDAKOV21 XGR_DA21 1 1 2.3721  11.86  80.9504        _AC_341_9008
HDAKOV21 XTU_DA21 1 1  3.691 18.454 125.9504        _AC_341_9009
HMEDUR21 HTESIS21 1 0  3.645  18.45 122.8511      0 _AC_343_386_
HMEDUR21 XPR_ME21 1 1  2.268  11.48 75.86776        _AC_343_9003
HMRACL21 HBRINJ21 1 0 7.0698   37.7 414.6488      0 _AC_347_385_
HMRACL21 HTESIS21 1 0 3.5642 18.436  120.124      0 _AC_347_386_
HMRACL21 HTESIS21 2 0 4.5898 24.719 157.8305      0 _AC_347_386_
HZAKUC21 HKONJS21 1 0   1.98  10.17 67.21073      0 _AC_353_356_
HZAKUC21 HBILIC21 1 0   6.23  30.75    202.5      0 _AC_353_379_
HZAKUC21 XMO_ZA21 1 1      4  20.75 135.4958        _AC_353_9007
HKONJS11 HVELEB11 1 0 3.2256 33.599 354.4624      0 _AC_355_389_
HKONJS11 XMO_KO11 1 1 1.7504 17.709 196.0625        _AC_355_9006
HKONJS21 HBILIC21 1 0 4.2999  22.09 143.9049      0 _AC_356_379_
HKONJS21 HBILIC22 1 0 4.2999  22.09 143.9049      0 _AC_356_380_
HKONJS21 HBRINJ21 1 0 17.038 89.815 570.0206      0 _AC_356_385_
HKONJS21 HORLOV21 1 0 2.3329 11.981 78.03719      0 _AC_356_390_
HKONJS21 HORLOV21 2 0 2.3329 11.981 78.03719      0 _AC_356_390_
HPOREC51 HPAZIN51 1 0  2.484  8.694 56.28099      0 _AC_361_362_
HPAZIN51 HTEPLO51 1 0  2.988 10.458 67.76859      0 _AC_362_363_
HPAZIN51 HTEPLO52 2 0  3.045 10.095 70.90908      0 _AC_362_364_
HPAZIN51 HBUTON51 1 0  1.447  5.066 32.80992      0 _AC_362_376_
HTEPLO51 HLOVRA51 1 0  4.465   9.87  63.8843      0 _AC_363_377_
HBUZET52 HBUTON51 1 0   1.08   3.78 24.46281      0 _AC_374_376_
HBRINJ21 HSENJ 21 1 0   1.24 6.6598 41.61156      0 _AC_385_388_
HTESIS21 XPR_SI21 1 1 1.5996  8.184 53.05785        _AC_386_9004
HPLAT 21 XTR_PL21 1 1 .40003 2.1601 22.14876        _AC_391_401_
OKAINA11 OOBERS11 1 0   1.56   22.6    264.5      0 _AC_394_396_
OKAINA11 OOBERS11 2 0   1.56   22.6    264.5      0 _AC_394_396_
OKAINA11 XKA_MA11 1 1 0.7216 9.0208 105.8375        _AC_394_405_
OKAINA11 XKA_MA12 1 1 0.7216 9.0208 105.8375        _AC_394_406_
OKAINA11 OVSS_K11 1 0 0.0896 1.4192 24.56875      0 _AC_394_468_
OKAINA11 OVSS_K12 1 0 0.0848 1.4256 24.71875      0 _AC_394_469_
OOBERS21 XOB_PO21 1 1 2.7119 18.907 128.0372        _AC_397_407_
OOBERS21 OFEIST21 1 0 1.2381   14.2 185.8677      0 _AC_397_408_
OOBERS21 OROSEG21 1 0 1.5299  17.58 230.2066      0 _AC_397_409_
OOBERS21 OHESSE21 1 0   8.38   41.2 279.2974      0 _AC_397_410_
OOBERS21 OZELTW21 1 0 5.8428 28.719 194.7727      0 _AC_397_476_
XTR_PL21 WTREBI21 1 1 .40003 2.1601 22.14876        _AC_401_567_
OFEIST21 OGREUT21 1 0 1.0721  12.29 160.9091      0 _AC_408_470_
OROSEG21 OLIENZ21 1 0 2.8498  32.66 427.6033      0 _AC_409_429_
OHESSE21 OTERNI22 1 0   8.03   39.5 267.6033      0 _AC_410_413_
OHESSE21 OTERNI22 2 0   8.03     39 267.6033      0 _AC_410_413_
OHESSE21 OWEISS21 1 0   5.99   29.5 199.7933      0 _AC_410_426_
OHESSE21 OWEISS21 2 0   5.99   29.5 199.7933      0 _AC_410_426_
OHESSE21 OZELTW21 1 0 3.6348  17.87 121.1363      0 _AC_410_476_
OTERNI21 OWIENS21 1 0   4.07   22.7 183.3883      0 _AC_412_416_
OTERNI21 OWIENS21 2 0   4.07   22.7 183.3883      0 _AC_412_416_
OWIENS11 OSUDBU11 1 0 1.6336  27.76   480.35      0 _AC_415_423_
OWIENS11 OOSTST11 1 0 2.5136  42.47 735.1375      0 _AC_415_424_
OWIENS11 OSARAS11 1 0 0.5696      8     99.3      0 _AC_415_443_
OWIENS11 OSARAS11 2 0 0.5696      8     99.3      0 _AC_415_443_
OWIENS21 OKLEDE21 1 0 0.1302 .69986 7.561983      0 _AC_416_422_
OWIENS21 ONEUSI21 1 0   3.69   18.9 126.3015      0 _AC_416_425_
OWIENS21 OBISAM21 1 0 2.3401   12.2 141.5083      0 _AC_416_446_
OWIENS21 XWI_GY21 1 1 4.9201 25.665 170.7438        _AC_416_1301
OKLEDE21 OBISAM21 1 0 2.2501   11.8 136.4049      0 _AC_422_446_
OSUDBU11 OVSS_K12 1 0 1.4128  23.73 411.2312      0 _AC_423_469_
OOSTST11 OVSS_K11 1 0 0.5344 9.0416 156.6687      0 _AC_424_468_
ONEUSI21 XNE_GY21 1 1 3.3251 17.105 113.6983        _AC_425_1401
OWEISS21 OERNST21 1 0 7.1298   34.7   237.19      0 _AC_426_427_
OWEISS21 OTAUER21 1 0  10.42   51.2    347.5      0 _AC_426_436_
OWEISS21 OTAUER21 2 0  10.42   51.2    347.5      0 _AC_426_436_
OLIENZ11 OTAUER11 1 0 1.8496 26.799    311.6      0 _AC_428_435_
OLIENZ11 OTAUER11 2 0 1.8496  26.76 311.3999      0 _AC_428_435_
OLIENZ21 OGREUT21 1 0 2.1131  24.23 317.2933      0 _AC_429_470_
OLIENZ22 XLI_SO21 1 1   3.48 19.264 125.5165        _AC_430_1601
OTAUER11 OZELL 11 1 0 0.7808 20.701 266.8937      0 _AC_435_451_
OTAUER11 OSCHWA11 1 0 0.1424 3.7424 47.56874      0 _AC_435_477_
OTAUER11 OKAPRU11 1 0 0.0464 0.7248    7.325      0 _AC_435_478_
OTAUER11 OKAPRU11 2 0 0.0464 0.7248    7.325      0 _AC_435_478_
OTAUER22 OSALZB21 1 0  8.364 40.689 275.5992      0 _AC_437_449_
OTAUER22 OSALZB21 2 0  8.364 40.689 275.5992      0 _AC_437_449_
OSARAS11 OZURND11 1 0 0.6304 8.7776 108.0124      0 _AC_443_444_
OSARAS11 OZURND11 2 0 0.6304 8.7776 108.0124      0 _AC_443_444_
OSARAS11 OBISAM11 1 0   1.08  15.07 188.3999      0 _AC_443_445_
OSARAS11 OBISAM11 2 0   1.08  15.07 188.3999      0 _AC_443_445_
OZURND11 XZU_SZ11 1 1 1.8648  20.85 251.6374        _AC_444_1101
OZURND11 XZU_GY11 1 1 0.7432 10.355 128.2561        _AC_444_1201
OBISAM22 OBISAM23 1 0 .36494 18.507        0      0 _AC_447_448_
OZELL 11 OSCHWA11 1 0 0.6512  16.93 219.4438      0 _AC_451_477_
OZELL 21 OSTRAS21 1 0 1.5701 7.5998 51.59091      0 _AC_452_457_
OZELL 21 OSTRAS21 2 0 1.5701 7.5998 51.59091      0 _AC_452_457_
OZELL 21 OWESTT21 1 0 2.6601 30.799 402.1073      0 _AC_452_461_
OZELL 21 OWESTT21 2 0 2.6601 30.799 402.1073      0 _AC_452_461_
OSTRAS21 OTHAUR21 1 0 2.8498   13.7 90.16529      0 _AC_457_458_
OSTRAS21 OTHAUR21 2 0 2.8498   13.7 90.16529      0 _AC_457_458_
OTHAUR21 OVSS_V21 1 0 .72987 3.5501 22.95455      0 _AC_458_471_
OTHAUR21 OVSS_V22 1 0 .72987 3.5501 22.95455      0 _AC_458_472_
OSILZ 21 OWESTT21 1 0 .16988    2.3 30.76446      0 _AC_459_461_
OSILZ 21 OWESTT21 2 0 .16988    2.3 30.76446      0 _AC_459_461_
OSILZ 21 OVSS_V21 1 0 2.3198  12.96 114.3387      0 _AC_459_471_
OSILZ 21 OVSS_V22 1 0 2.3198  12.96 114.3387      0 _AC_459_472_
OWESTT21 XWE_BR21 1 1 .99994  14.35 170.1033        _AC_461_1701
OWESTT21 XWE_ME21 1 1  1.785   14.3 251.3016        _AC_461_2201
OWESTT11 XWE_BR12 1 1 0.9896  14.25 168.7062        _AC_463_1801
OWESTT11 XWE_PR11 1 1 0.8352   11.4 134.9062        _AC_463_1901
OWESTT11 XWE_PR12 1 1 0.8352   11.4 134.9062        _AC_463_2001
OWESTT11 XWE_LE11 1 1 1.3296  10.65 177.9938        _AC_463_2101
OMELLA11 OVSS_K11 1 0  0.016   0.16        0      0 _AC_466_468_
OMELLA12 OVSS_K12 1 0  0.016   0.16        0      0 _AC_467_469_
OVSS_V21 OVILL 21 1 0 .49997 5.0002        0      0 _AC_471_473_
OVSS_V22 OVILL 22 1 0 .49997 5.0002        0      0 _AC_472_474_
RNADAB11 XBE_NA11 1 1 0.8984 8.9104     79.8        _AC_545_701_
RARAD 11 XSA_AR11 1 1 1.6952  17.91    183.5        _AC_546_801_
QGABCI11 XGY_GA11 1 1 0.5752 6.8696 81.68123        _AC_547_1501
DMEMMI21 XWE_ME21 1 1  1.785   14.3 251.3016        _AC_548_2201
DLEUPO11 XWE_LE11 1 1 1.3296  10.65 177.9938        _AC_549_2101
WPRIJE21 WKAKAN21 1 0 10.324 54.334  633.533      0 _AC_556_572_
WPRIJE21 WBIHAC21 1 0 5.5708 29.069 189.5868      0 _AC_556_575_
WPRIJE21 WJAJCE21 1 0 7.9671 41.632 272.7272      0 _AC_556_581_
WPRIJE21 XPR_ME21 1 1  2.268  11.48 75.86776        _AC_556_9003
WPRIJE21 XPR_SI21 1 1 1.5996  8.184 53.05785        _AC_556_9004
WUGLJE11 WTUZLA12 1 0  1.328 13.344 147.3999      0 _AC_557_578_
WUGLJE11 XUG_SM11 1 1 1.1528 12.594 129.5937        _AC_557_9001
WUGLJE11 XUG_ER11 1 1 1.5704  15.83 175.0124        _AC_557_9005
WVISEG11 WTUZLA12 1 0  3.856   38.4 447.2937      0 _AC_558_578_
WVISEG21 XVI_VA21 1 1 .72406 3.9461 23.53306        _AC_559_9002
XER_SM11 JSMITR11 1 1 1.4128  15.17 164.2937        _AC_561_623_
WMOSTA11 WGACKO11 1 0  2.208 22.416 246.7624      0 _AC_562_570_
WMOSTA11 WSARAJ11 1 0  3.056 30.896    341.5      0 _AC_562_574_
WMOSTA11 XMO_KO11 1 1 1.7504 17.709 196.0625        _AC_562_9006
WMOSTA22 WMOSTA21 1 0 0.1452 1.1422  12.8719      0 _AC_563_571_
WMOSTA22 WMOSTA21 2 0 0.2812  1.467 9.586777      0 _AC_563_571_
WMOSTA22 XMO_ZA21 1 1      4  20.75 135.4958        _AC_563_9007
WGRADA21 WTETUZ21 1 0 3.8328 19.854 131.3222      0 _AC_565_583_
WGRADA21 XGR_DA21 1 1 2.3721  11.86  80.9504        _AC_565_9008
WTREBI11 WGACKO11 1 0  2.096 21.184 233.3063      0 _AC_566_570_
WTREBI21 WMOSTA21 1 0 6.7368 35.235 230.5578      0 _AC_567_571_
WTREBI21 WMOSTA21 2 0 6.7658 35.341 231.0744      0 _AC_567_571_
WSARAJ12 WSARAJ11 1 0   0.96  9.744 107.5749      0 _AC_568_574_
WMOSTA21 WJABLA21 1 0  3.707 19.341 126.2397      0 _AC_571_573_
WKAKAN21 WJABLA21 1 0 4.8589 25.365 165.8058      0 _AC_572_573_
WKAKAN21 WTUZLA21 1 0  5.702 29.805 194.9586      0 _AC_572_579_
WKAKAN21 WTEKAK21 1 0 .39688  2.691 23.32644      0 _AC_572_585_
WJABLA21 WJAJCE21 1 0 7.4202 38.757 253.5124      0 _AC_573_581_
WSARAJ11 WTUZLA12 1 0  2.768 28.016 309.1499      0 _AC_574_578_
WBANJA11 WSTANA11 1 0 1.8608  18.77 208.8061      0 _AC_576_586_
WTUZLA12 WSTANA11 1 0 2.4992 25.259 279.9624      0 _AC_578_586_
WTUZLA21 WZENIC21 1 0 5.3342 27.834 181.3016      0 _AC_579_582_
WTUZLA21 WTETUZ21 1 0 .39204 2.0522 13.36777      0 _AC_579_583_
WTUZLA21 WTETUZ21 2 0 .43608 2.2598 14.75207      0 _AC_579_583_
WTUZLA21 WTETUZ22 1 0 0.4022 2.0962  13.6157      0 _AC_579_584_
WZENIC21 WTEKAK21 1 0 1.2971 7.3621 53.59503      0 _AC_582_585_
WTETUZ21 XTU_DA21 1 1  3.691 18.454 125.9504        _AC_583_9009
MPECS 11 MPAKS 11 1 0 2.3808  25.61 271.3999      0 _AC_587_603_
MPECS 11 MPAKS 11 2 0 2.3808  25.61 271.3999      0 _AC_587_603_
MPECS 11 XER_PE11 1 1 1.2752  13.47 161.4812        _AC_587_901_
MHEVIZ11 MSZOMB11 1 0 2.2304 24.419 278.3937      0 _AC_589_592_
MHEVIZ11 MLITER11 1 0 2.8096  28.74    314.2      0 _AC_589_594_
MHEVIZ11 MTOPON11 1 0 3.2304  33.13 361.8999      0 _AC_589_606_
MHEVIZ11 XZE_HE11 1 1  2.556 26.582 294.7875        _AC_589_1001
MSZOMB11 MGYOR 11 1 0 3.1104   35.2 620.0999      0 _AC_592_596_
MSZOMB11 XZU_SZ11 1 1 1.8648  20.85 251.6374        _AC_592_1101
MLITER11 MGYOR 11 1 0 2.1296 24.469 253.1999      0 _AC_594_596_
MLITER11 MMARTO11 1 0 2.0304  24.03 236.2438      0 _AC_594_599_
MLITER11 MPAKS 11 1 0   4.72 32.889    318.6      0 _AC_594_603_
MGONYU11 MGYOR 11 1 0 0.4192 4.6304 53.09999      0 _AC_595_596_
MGONYU11 MBICSK11 1 0 3.0896 33.759    386.7      0 _AC_595_602_
MGYOR 11 XZU_GY11 1 1 0.7432 10.355 128.2561        _AC_596_1201
MGYOR 11 XGY_GA11 1 1 0.5752 6.8696 81.68123        _AC_596_1501
MGYOR 21 MOROSZ21 1 0 1.4399  15.34 175.3099      0 _AC_597_598_
MGYOR 21 XWI_GY21 1 1 4.9201 25.665 170.7438        _AC_597_1301
MGYOR 21 XNE_GY21 1 1 3.3251 17.105 113.6983        _AC_597_1401
MOROSZ21 MDUME 21 1 0 2.8198 21.139 196.9835      0 _AC_598_616_
MMARTO11 MBICSK11 1 0 0.5104 5.7392 129.7375      0 _AC_599_602_
MMARTO11 MALBER11 1 0   1.72 20.499 250.6999      0 _AC_599_610_
MMARTO11 MPERKA11 1 0 0.6944 11.061 133.5124      0 _AC_599_619_
MMARTO11 MSZIGE11 1 0 0.4512 5.7696 74.15625      0 _AC_599_622_
MMARTO21 MDUME 21 1 0 .42011 3.0298 20.12397      0 _AC_600_616_
MMARTO22 MDUME 21 2 0 .42011 3.0298 20.12397      0 _AC_601_616_
MPAKS 11 MTOPON11 1 0 2.6304  30.79    308.5      0 _AC_603_606_
MPAKS 11 MSANDO11 1 0 3.2096  37.99    373.2      0 _AC_603_611_
MGOD  11 MALBER11 1 0 1.4608 18.129 263.8999      0 _AC_607_610_
MGOD  11 MKEREP11 1 0 1.4736 6.4016  262.625      0 _AC_607_621_
MGOD  21 MGOD  22 1 0 1.3058 32.541        0      0 _AC_608_609_
MALBER11 MSZOLN11 1 0 1.3296  15.44 150.8063      0 _AC_610_612_
MALBER11 MKEREP11 1 0 0.9632 11.803 171.5249      0 _AC_610_621_
MALBER11 MSZIGE11 1 0 1.3984  16.15 192.8874      0 _AC_610_622_
MSANDO11 MBEKES11 1 0 2.6896  31.79    318.6      0 _AC_611_615_
MSANDO11 XSA_SU11 1 1 0.7152 8.1552       81        _AC_611_640_
MSANDO11 XSA_AR11 1 1 1.6952  17.91    183.5        _AC_611_801_
MSZOLN11 MBEKES11 1 0   3.12 38.618    377.6      0 _AC_612_615_
MSZOLN21 MSZOLN22 1 0 0.6747 29.572        0      0 _AC_613_614_
MBEKES11 XBE_NA11 1 1 0.8984 8.9104     79.8        _AC_615_701_
MDUME 21 MOCSA 21 1 0 1.6901 8.7798 104.2975      0 _AC_616_618_
MDUME 21 MOCSA 21 2 0 1.6901 8.7798 104.2975      0 _AC_616_618_
JSMITR11 XUG_SM11 1 1 1.1528 12.594 129.5937        _AC_623_9001
JVARDI21 XVI_VA21 1 1 .72406 3.9461 23.53306        _AC_624_9002
JSUBOT11 XSA_SU11 1 1 0.7152 8.1552       81        _AC_626_640_
DBURS 11 XWE_BR12 1 1 0.9896  14.25 168.7062        _AC_627_1801
DBURS 21 XWE_BR21 1 1 .99994  14.35 170.1033        _AC_628_1701
DBURS 22 DBURS 23 1 0 .35284 24.745        0      0 _AC_629_630_
XLI_SO21 ISOVVA21 1 0 3.4805 19.265 125.5500    704 SOVVTILN 1
XVL_VE11 IVNST111 1 0 0.5210 5.7350 41.61000   2715 VNSTTIVL 1
XAL_RO12 IRONT113 2 0 1.7190 28.365 283.0000   2370 RONTTIAB 2
XAL_RO11 IRONT112 1 0 1.7160 28.310 283.0000   2370 RONTTIAB 1
XB._CA21 ICMPTA22 1 0 0.3125 2.2850 16.93000   1165 CMPTTIZM 1
XSE_PA21 IPLLTA21 1 0 0.9065 4.8300 32.80000    900 PLLTTISE 1
XRO_GO11 IGORM111 1 0 1.1525 17.084 235.6500   2530 GORMTIRO 1
XRO_SF11 ISFIM111 1 0 0.5820 8.4735 109.7900   2352 SFIMTIRO 1
XRI_AV21 IAVITA21 1 8 2.0620 12.381 98.25000   1010 AVITTIRI 1
XRI_VA21 IVALT121 1 0 1.8660 11.199 85.26000   1010 VALTTIRI 1
XSO_BU11 IBULM111 1 0 1.1780 13.998 155.3400   2300 BULMTISO 1
XGO_ME21 IMESM121 1 0 1.8140 9.6705 59.03000    900 MESMTIGO 1
XLA_MU11 IMUSM111 1 0 0.9170 9.8350 110.2100   2270 MUSMTILA 1
XAI_PO21 IPONTA21 1 0 0.4485 2.6860 26.55000    900 PONTTIAC 1
XME_CA11 ICAGMA11 1 0 0.1335 1.0425 197.6200    855 CAGMTIME 1
XRE_DI11 IRDPVA11 1 0 0.5200 7.1115 96.35000   2450 RDPVTIDI 1
XPA_DI21 IPDRV122 1 0 0.3370 2.4390 16.11000    960 PDRVTIDI 1
IAVAV121 IAVBV121 1 0 0.0010 0.3000 0.080000    920 AVAV_IAVBV_I
IAVAV121 IABEV121 1 0 0.0010 0.3000 0.080000    480 AVAV_IABEV_I
IABAV121 IACBV121 1 0 0.0250 0.3000 31.58000    600 ABAVTIACBVDI
IABAV121 IPTRVA21 1 0 0.1070 0.7830 5.600000    720 ABAVTIPTRVZI
IABAV121 ICAKV121 1 0 0.1170 0.8790 5.880000   1065 ABAVTICAKV_I
IADSV111 IDOLV111 1 0 0.7890 11.859 172.0200   2880 ADSVTIDOLVTI
IADSV111 IPTOV111 1 0 0.7200 10.837 156.9200   2880 ADSVTIPTOVTI
IALQV121 IAQAV121 1 0 0.1240 0.6320 6.660000    150 ALQV_IAQAV_I
IALAV121 IBUSVA21 1 0 2.8490 14.861 94.86000    600 ALAVTIBUSVTI
IALAV121 ICLAVA21 1 0 2.1680 16.368 109.8800    880 ALAVTICLAV_I
IALAV121 IMPIV121 1 0 4.7280 34.954 244.3600    960 ALAVTIMPIVZI
IALAV121 IVIMV121 1 0 3.1300 23.039 161.5000    860 ALAVTIVIMVTI
IALAV121 IMPIV221 2 0 4.7280 34.956 244.3600    960 ALAVTIMPIVZI
IAROVA21 ISMSV121 1 0 1.9510 9.9160 67.88000    650 AROVTISMSVTI
IAROVA21 ITRBV121 1 0 0.1690 0.8600 5.880000    900 AROVTITRBVPI
IAVITA21 IVALT121 1 8 1.8950 11.340 92.42000   1010 AVITTIVALTTI
IAVITA21 IVLNT121 1 0 0.1380 1.4300 28.66000   1600 AVITTIVLNTTI
IBAGM111 ILACM111 1 0 0.3070 4.4600 70.74000   3000 BAGMTILACMTI
IBAGM111 IOSPM111 1 0 0.2190 3.0960 52.06000   2940 BAGMTIOSPMTI
IBAGM111 ITBGM211 1 0 0.4860 7.1850 112.2000   3296 BAGMTITBGMTI
IBAGM111 IPVAM111 1 0 0.7770 11.311 179.5800   2992 BAGMTIPVAMTI
IBAGM122 IMAGMA22 1 0 1.2030 6.1590 88.16001    870 BAGMTIMAGMTI
IBAGM122 IMUCM121 1 0 0.2660 2.4400 236.1000    950 BAGMTIMUCM_I
IBALT121 ITRNT121 1 0 0.6780 5.0020 35.28000    960 BALTTITRNTTI
IBLVMA2Z IKVNMA2Z 1 0 1.0070 5.2980 34.78000    480 BLVM_IKVNM_I
IBIET121 IRONT121 1 0 1.9730 12.257 228.5200   1430 BIETTIRONTTI
IBIST121 ICSNT121 1 0 3.2300 17.543 197.2400   1130 BISTTICSNTTI
IBIST121 IERZT121 1 0 2.7090 16.120 174.6600   1000 BISTTIERZTTI
IBIST121 IBISTA21 1 0 0.0100 0.3000 0.020000   4000 BISTTIBISTTI
IBOAV121 ICIMVA21 1 0 1.1530 6.0060 38.66000    480 BOAVPICIMVPI
IBVSV121 ILESV121 1 0 0.0400 0.3000 2.100000    480 BVSVTILESV_I
IBVSV121 ILVSV121 1 0 2.5590 13.310 85.58000    600 BVSVTILVSVTI
IBVSV121 IMLAV121 1 0 2.1110 10.966 70.72000    710 BVSVTIMLAVTI
IBOVM112 IBAGM111 1 0 0.4110 5.8690 97.28000   3008 BOVMTIBAGMTI
IBOVM111 IBRUM111 1 0 0.2400 3.3900 56.58000   3150 BOVMTIBRUMTI
IBOVM112 IBULM111 1 0 0.6280 7.4400 87.04000   2270 BOVMTIBULMTI
IBOVM111 ICISM111 1 0 0.3170 4.6480 72.70000   3150 BOVMTICISMTI
IBOVM111 IOSPM111 1 0 0.2800 4.0260 65.56000   3150 BOVMTIOSPMTI
IBOVM112 IVERMA11 1 0 0.5720 7.6430 93.90000   2450 BOVMTIVERMTI
IBRUM111 ITZNM111 1 0 0.5920 8.5650 134.5800   2880 BRUMTITZNMTI
IBRUM122 ILAMMA21 2 0 0.9810 4.0560 122.4400    900 BRUMTILAMMDI
IBRUM121 ILAMMA21 1 0 0.8530 4.0520 70.94001    870 BRUMTILAMMDI
IBRUM122 ISSGM121 1 0 0.3530 2.1100 23.70000   1090 BRUMTISSGMDI
IBRUM122 IVEAM121 1 0 0.5240 3.1200 72.70000   1370 BRUMTIVEAMTI
IBUIV121 IFENV121 1 0 0.1720 1.2720 8.920001    784 BUIVTIFENV_I
IBUIV121 IUDNVA21 1 0 1.9750 12.121 79.30001    690 BUIVTIUDNVTI
IBUSVA21 ISMSV121 1 0 5.7850 29.358 201.1200    620 BUSVTISMSVTI
IBUSVA21 ISAEVA21 1 0 0.4100 2.1050 14.56000    840 BUSVTISAEVZI
IBUSVA21 IAQAV121 1 0 0.3390 1.8540 44.60000   1730 BUSVTIAQAV_I
IBUSVA21 IVRBV121 1 0 0.5460 2.7720 18.94000    840 BUSVTIVRBVTI
IBUSVA21 ISAEVA21 2 0 0.4120 2.1070 14.60000    770 BUSVTISAEVZI
IBUSVA21 ISMSV121 2 0 5.7850 29.357 201.1200    610 BUSVTISMSVTI
ICAGMA11 ICISM111 1 0 0.3740 5.4800 85.48001   2880 CAGMTICISMTI
ICAGMA11 IMUSM111 1 0 0.6150 8.9940 141.0600   1920 CAGMTIMUSMTI
ICAMV111 IDOLV111 1 0 0.3440 5.0740 77.02000   2990 CAMVTIDOLVTI
ICAMV111 IDUSV111 1 0 1.0870 15.842 247.6800   2480 CAMVTIDUSVTI
ICAMV111 IDOLV111 2 8 0.0010 0.3000 0.000000   3008 CAMVTIDOLVTI
ICAMV121 IAVEV121 1 0 0.0230 0.3000 1.180000   1000 CAMVTIAVEV_I
ICAMV121 IDOLV121 1 0 0.7360 5.5610 37.14000    820 CAMVTIDOLVTI
ICAMV12M ISCRV121 1 0 1.3120 9.4530 66.92000    960 CAMVTISCRVTI
ICCHT121 ICMPTA21 1 0 3.0520 22.301 159.6200   1130 CCHTTICMPTTI
ICCHT121 IVDLT121 1 0 1.7800 12.820 122.0000    930 CCHTTIVDLTTI
ICAOM111 IMLOM111 1 0 0.2270 3.5830 49.24000   2370 CAOMTIMLOM_I
ICAOM111 IMLOM111 2 0 0.2260 3.6010 48.76000   2370 CAOMTIMLOM_I
ICARV121 ISATV12M 1 0 0.3170 1.5980 17.30000    600 CARVPISATVTI
ICARV121 ISMSV121 1 0 5.2110 25.752 169.1600    660 CARVPISMSVTI
ICARV121 ICRCV122 1 0 0.0030 0.3000 7.599999    960 CARVPICRCV_I
ICARV121 ICRCV121 2 0 0.0030 0.3000 8.760001    960 CARVPICRCV_I
ICAKV121 ICARV121 1 0 0.2470 1.8580 18.32000    905 CAKV_ICARVPI
ICAKV121 ISFLV121 1 0 1.9770 9.7430 60.79999    600 CAKV_ISFLVPI
ICSNT111 IMGLT111 1 0 0.9700 14.240 223.9200   2000 CSNTTIMGLTTI
ICSNT111 IPIOTA11 1 0 0.8150 9.5930 108.4600   1960 CSNTTIPIOTTI
ICSNT111 ICHIT111 1 0 1.4110 13.283 146.2400   1920 CSNTTICHITTI
ICSNT121 IMOATA22 2 0 2.2470 12.880 98.18000    900 CSNTTIMOATZI
ICSNT121 IVIGTA21 1 8 7.5880 39.460 252.3800    784 CSNTTIVIGTTI
ICSNT121 IMOATA21 1 0 0.5550 4.9300 463.0200   1310 CSNTTIMOATZI
ILCZMA11 ILCSM111 1 0 0.0500 0.5720 6.500000    960 LCZMTILCSMPI
ILCZMA11 ILCSM211 2 0 0.0500 0.5690 6.460000    960 LCZMTILCSMPI
ILCZMA11 ILCSM411 4 0 0.0420 0.4990 5.380000    960 LCZMTILCSMPI
ILCZMA11 ILCSM311 3 0 0.0420 0.5000 5.400000    960 LCZMTILCSMPI
ILCZMA11 ICHPM111 1 0 0.1230 1.8130 28.18000   2650 LCZMTICHPMTI
ILCZMA11 ICHPM111 2 0 0.1250 1.8290 28.76000   2650 LCZMTICHPMTI
ICSSM311 ICSSM111 1 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSM311 ICSSM211 2 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSM121 ICSSMA21 1 0 0.0020 0.3000 0.160000   1090 CSSM_ICSSM_I
ICSSMA21 ISMIMA21 1 0 2.4680 14.566 102.6400    800 CSSM_ISMIM_I
ICSSMA21 ISMIMA21 2 0 2.4760 14.599 121.9600    650 CSSM_ISMIM_I
ICSSMA21 INOMM121 1 0 1.5440 8.9080 314.6200    800 CSSM_INOMM_I
ICSSMA21 INOMM121 2 0 1.5430 8.9170 319.8600    800 CSSM_INOMM_I
ICSSMA21 ICSSM22Z N 8 0.0070 0.3000 20.86000   1050 CSSM_ICSSM_I
ICSAMA21 IKVNMA2Z 1 8 7.0900 38.311 240.3200    730 CSAMTIKVNM_I
ICSAMA21 ITZ2MA21 1 0 1.7790 9.4870 61.15999    730 CSAMTITZ2MTI
ICAGV121 ICITV121 1 0 2.5650 13.978 90.00000    605 CAGV_ICITVTI
ICTNT111 ITNOT111 1 0 1.2000 17.334 279.2600   2860 CTNTTITNOTTI
ICTNT111 IVIGTA11 1 0 0.7060 10.200 161.9400   2270 CTNTTIVIGTTI
ICAVV121 ICVAV121 1 0 0.0030 0.3000 0.100000    480 CAVVPICVAVTI
ICVAV121 IVELVA21 1 0 1.9340 9.9510 65.12001    697 CVAVTIVELVTI
ICVAV121 IVIAV121 1 0 2.1650 11.273 72.86000    697 CVAVTIVIAVTI
ICDGM121 ITAIVA21 1 0 2.9580 15.382 2156.800    630 CDGM_ITAIV_I
ICESMA21 ITMEMA21 1 0 4.9090 25.510 164.4000    784 CESMZITMEM_I
ICHZT121 IQUDT121 1 0 0.8560 3.4640 40.96000    960 CHZTTIQUDTTI
ICHZT121 IVALT121 1 0 2.3200 11.740 88.52000    900 CHZTTIVALTTI
ICHRM111 IGORM111 1 0 0.2940 4.2860 67.18000   3150 CHRMTIGORMTI
ICHRM111 ITRVM111 1 8 0.3450 5.0500 79.18000   3150 CHRMTITRVMTI
ICHPM111 ILACM111 1 0 0.8580 10.474 165.8600   3000 CHPMTILACMTI
ICHPM111 ISROM111 1 0 0.3300 4.8340 75.14000   3008 CHPMTISROMTI
ICHPM111 IMLOM111 1 0 0.4360 6.1980 103.4800   3150 CHPMTIMLOM_I
ICHPM111 IMLOM111 2 0 0.4360 6.1980 103.4800   3150 CHPMTIMLOM_I
ICHTT111 ICHIT111 1 0 0.0010 0.3000 0.220000   1920 CHTT_ICHITTI
ICHTT121 IRONT121 1 0 0.2440 2.0100 53.30000   1440 CHTT_IRONTTI
ICHIT111 IRONT111 1 0 0.3000 2.8480 32.06000   2010 CHITTIRONTTI
ICIMVA21 ISMSV121 1 0 1.6410 14.268 105.3000    900 CIMVPISMSVTI
ICICV121 ICIMVA21 1 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICICV221 ICIMVA21 2 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICSEM111 ITZNM111 1 0 0.7030 10.380 159.9200   3008 CSEMTITZNMTI
ICSEM111 ICSSM311 1 0 0.3370 5.1010 74.36000   3000 CSEMTICSSM_I
ICISMB21 ISONM12Z 1 8 9.0070 46.546 454.8200    800 CISMTISONMTI
ICISMB21 ISONM12Z 2 8 9.0080 46.550 459.1400    800 CISMTISONMTI
ICITV121 IVIAV121 1 0 0.6270 3.8470 25.68000    791 CITVTIVIAVTI
ISNDTA2Z ISTUT121 1 8 0.2800 1.4600 64.54000    480 SNDTTISTUTTI
ICLAVA21 ISAEVA21 1 0 0.1760 0.9140 5.860000    740 CLAV_ISAEVZI
ICONV121 IFADVA21 1 0 1.6810 12.365 87.28000    990 CONVTIFADVTI
ICRDV111 ISNGV111 1 0 1.5050 22.079 340.1600   3150 CRDVTISNGVTI
ICRDV111 IUDOV111 1 0 1.0710 15.599 244.0800   1920 CRDVTIUDOVTI
ICMAM121 ITRRM121 1 0 0.1840 0.5730 371.5000    480 CMAM_ITRRMDI
ICMAM121 IOSPM121 1 0 0.3470 2.5720 17.80000    480 CMAM_IOSPMTI
ICRWM111 IISPM111 1 0 0.1170 1.3000 15.90000   1250 CRWMTIISPM_I
ICRWM111 IFLEM111 1 0 0.8750 12.890 199.7200   1920 CRWMTIFLEMTI
IDALM121 ICISMB21 1 0 3.5410 18.029 168.4400    870 DALMTICISMTI
IDALM121 IVEAM121 1 0 0.6740 3.5500 89.30001   1370 DALMTIVEAMTI
IDALMA21 IDLNM121 2 0 0.0030 0.3000 0.400000    850 DALMTIDLNM_I
IDALMA21 IDLNM12M 1 0 0.0030 0.3000 0.400000    850 DALMTIDLNM_I
IDALMA21 IDALM121 1 0 0.1000 0.3000 0.100000   1000 DALMTIDALMTI
IDEAT121 IQUDT121 1 0 0.7410 2.9980 35.44000    980 DEATTIQUDTTI
IDEAT121 IDELT121 1 0 0.0380 0.3000 1.540000    360 DEATTIDELTZI
IDEAT121 IVLNT121 1 0 0.9410 3.9670 44.40000    960 DEATTIVLNTTI
IDOLV111 IFSNV111 1 0 0.4060 3.9770 46.20000   1820 DOLVTIFSNVPI
IDOLV111 IPTOV111 1 0 1.4710 21.920 318.4400   2880 DOLVTIPTOVTI
IDOLV111 IVEZV111 1 0 0.3620 5.4210 78.94001   3000 DOLVTIVEZVTI
IDOLV111 IVEZV111 2 0 0.3650 5.4150 78.92000   2900 DOLVTIVEZVTI
IDOLV121 IFSNV121 1 0 0.4500 4.2970 48.24000    960 DOLVTIFSNVPI
IDOLV121 ISCRV121 1 0 1.9490 10.761 72.82000    670 DOLVTISCRVTI
IDOLV121 IVILV121 1 0 0.6390 4.7140 33.06000    850 DOLVTIVILVTI
IDUSV111 INGRV111 1 0 0.6180 9.0610 141.5400   3150 DUSVTINGRVTI
IDUSV111 ISNGV111 1 0 0.7440 10.991 169.8800   3000 DUSVTISNGVTI
IDUSV121 ISAEVA21 1 0 2.0430 17.945 129.1800    920 DUSVTISAEVZI
IDUSV121 ICAGV121 1 0 1.2900 11.404 80.94001    915 DUSVTICAGV_I
IDUSV121 IVIMV121 1 0 2.1530 10.986 73.00000    690 DUSVTIVIMVTI
IEDOM211 IEDOM111 1 0 0.0460 0.3000 57.20000   1372 EDOMPIEDOMPI
IEDOM211 IEDOM112 2 0 0.0460 0.3000 57.20000   1372 EDOMPIEDOMPI
IEDOM211 ISFIM111 1 0 0.2590 4.4430 57.56000   2560 EDOMPISFIMTI
IEDOM211 ISFIM111 2 0 0.2610 4.4840 58.22000   2560 EDOMPISFIMTI
IETQT111 IMGLT111 2 0 0.9200 16.830 176.2800   2000 ETQTTIMGLTTI
IETQT111 IMGLT111 1 0 0.8900 16.190 169.4000   2000 ETQTTIMGLTTI
IERZT121 IITCT121 2 0 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IERZT121 IITCT121 1 0 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IERZT121 IMORTA21 1 0 0.5840 3.0880 37.30000   1130 ERZTTIMORTTI
IERZT121 IVIGTA21 1 0 2.0570 10.596 194.5200   1130 ERZTTIVIGTTI
IFADVA21 ISOVVA21 1 0 0.8320 6.1320 43.10000    900 FADVTISOVVTI
IFMIT121 ISANT121 1 0 0.1610 0.8130 6.100000    600 FMITZISANTTI
IFLEM111 INAVM111 1 0 0.4950 5.7200 65.10000   2180 FLEMTINAVMTI
IFLEM111 ITRVM111 1 0 0.1930 2.8430 43.42000   1920 FLEMTITRVMTI
IFLEM111 IMNTM111 1 0 1.2800 18.771 294.0200   2992 FLEMTIMNTMTI
IGADMA21 IOVMMA21 1 8 0.1830 0.6300 329.7200    575 GADM_IOVMM_I
IGADMA21 IMRLM121 1 0 0.0610 0.5270 207.5200    980 GADM_IMRLM_I
IGDAM12Z IBLVMA2Z 1 8 0.2830 1.4680 9.500000    480 GDAM_IBLVM_I
IGARM121 INAVM121 1 0 3.1300 15.782 107.9200    784 GARMTINAVMTI
IGARM121 ISMSV121 1 0 4.3100 21.838 149.1000    700 GARMTISMSVTI
IGLOV121 IKPRM121 1 0 2.6130 14.550 90.42000    710 GLOV_IKPRM_I
IGLZV12M IGLOV121 1 0 0.0010 0.3000 0.000000    480 GLZV_IGLOV_I
IGLAV121 ILSAV12M 1 0 0.0940 0.4760 3.240000    360 GLAV_ILSAV_I
IGLAV121 IGLOV121 1 0 1.0620 5.6180 34.58000    930 GLAV_IGLOV_I
IGLAV121 ICBEV121 1 0 1.3100 6.9220 42.56000    810 GLAV_ICBEV_I
IGORM111 IPNCM111 1 0 0.5920 8.9330 131.0800   3008 GORMTIPNCMTI
IGORM111 IVERMA11 1 0 0.6950 9.2840 114.1600   2450 GORMTIVERMTI
IGRSMA21 ISMIMA21 1 0 10.574 62.321 435.3400    800 GRSM_ISMIM_I
IGRSMA21 IPDMMA21 1 0 1.7080 11.142 78.72000    706 GRSM_IPDMM_I
IGRSMA21 IGRTMA21 1 0 0.0660 0.3440 2.200000    360 GRSM_IGRTM_I
IGRTMA21 IGRTM121 1 0 0.1000 0.3000 0.100000    675 GRTM_IGRTM_I
IGRUTA21 IMOATA22 1 0 0.9650 5.3450 47.84000    900 GRUTTIMOATZI
IGRUTA21 IGERT121 1 0 0.0380 0.3360 167.8000    880 GRUTTIGERT_I
IGRUTA21 IROATA21 1 0 3.6100 21.508 155.9600    800 GRUTTIROATZI
IGRUTA21 ISANT121 1 0 0.3500 2.1430 22.44000    980 GRUTTISANTTI
IITNT121 IVIGTA21 1 0 1.1330 5.6900 38.62000    240 ITNTDIVIGTTI
ILACM111 ITNOT111 1 0 1.7510 25.670 395.2800   3150 LACMTITNOTTI
ILACM111 ITNOT111 2 0 1.7510 25.670 395.2800   3150 LACMTITNOTTI
ILAMMA21 ICSIM12Z 1 8 0.0050 0.3000 0.180000   1000 LAMMDICSIM_I
ILAMMA21 IPVNMA21 2 0 0.2070 0.6400 377.7000    480 LAMMDIPVNMDI
ILAMMA21 IPVNMA21 1 0 0.0940 0.9380 549.2800    784 LAMMDIPVNMDI
ILANV121 IRATV121 1 0 0.0410 0.3000 2.120000    900 LANVTIRATVTI
ILANV121 ISATV121 1 0 2.0880 10.510 72.10000    600 LANVTISATVTI
ILANV121 ISMSV121 1 0 6.2410 31.800 214.5200    690 LANVTISMSVTI
ILANV121 IMEMV121 1 0 0.1060 0.6870 342.8000    588 LANVTIMEMV_I
ILZDMA2Z ISONM12Z 1 8 0.9690 4.9500 33.30000    730 LZDMPISONMTI
ILZDMA2Z ICMOM12Z 1 8 0.4080 2.5220 16.18000    480 LZDMPICMOM_I
ILVSV121 ISFLV121 1 0 1.1790 8.8900 60.38000    770 LVSVTISFLVPI
ILVSV121 ITNSVA21 1 0 0.8280 6.0810 42.98000    960 LVSVTITNSVTI
ILEYTA11 IPIOTA11 1 0 0.9850 14.510 225.8000   2860 LEYTTIPIOTTI
ILEYTA11 IRONT111 1 0 0.3870 5.6950 88.64000   2860 LEYTTIRONTTI
ILEYTA11 IAEPT111 1 0 0.1600 1.7500 89.86000    960 LEYTTIAEPT_I
ILEYTA21 ITONT121 1 0 0.5800 5.0300 78.40000   1920 LEYTTITONT_I
ILEYTA21 IRONT121 1 0 0.5700 5.0780 61.84000   1530 LEYTTIRONTTI
ILEYTA21 ISTUT121 1 0 0.5660 3.7770 272.2400   1130 LEYTTISTUTTI
ILEYTA21 IVALT121 1 0 7.9000 39.827 301.0200    900 LEYTTIVALTTI
ILNTM111 INAVM111 1 0 0.5430 7.9170 124.4200   3150 LNTMTINAVMTI
ILNTM111 INGRV111 1 0 0.6700 9.7260 152.5000   2992 LNTMTINGRVTI
IMAGMA21 INOST121 1 0 0.6560 7.0700 91.80001   1430 MAGMTINOSTTI
IMAGMA21 IPLLTA21 1 0 3.5140 18.604 458.9800   1380 MAGMTIPLLTTI
IMGLT111 IPIOTA11 1 0 1.2040 17.556 273.4000   2000 MGLTTIPIOTTI
IMGLT111 IVDLT111 1 0 1.1720 19.742 241.7200   2000 MGLTTIVDLTTI
IMACVA21 IDOLV121 1 0 1.0170 7.5280 52.48000    840 MACV_IDOLVTI
IMACVA21 IVILV121 1 0 0.0900 0.6540 4.680000   1130 MACV_IVILVTI
IMACVA21 IAZTVA21 1 0 0.1160 0.7890 79.66001    882 MACV_IAZTV_I
IMACVA21 ISCRV121 1 0 0.7300 6.3550 46.08000    910 MACV_ISCRVTI
IMACVA21 IST1VA21 1 0 0.0960 0.8210 6.020000    980 MACV_IST1V_I
IMACVA21 IS52V121 1 0 0.3650 2.6700 19.18000    780 MACV_IS52VZI
IMACVA21 IS5AV121 1 0 0.2980 2.1860 15.62000    800 MACV_IS5AVZI
IMLOM111 ICRWM111 1 0 0.3110 4.6220 70.28000   2370 MLOM_ICRWMTI
IMLOM111 ISROM111 1 0 0.1930 2.8640 43.72000   2370 MLOM_ISROMTI
IMTVM111 IMNTM111 1 0 0.0870 0.8660 482.3200   2050 MTVM_IMNTMTI
IMTVM211 IMTVM111 1 0 0.0080 0.3000 34.12000    805 MTVM_IMTVM_I
IMTVM311 IMTVM111 2 0 0.0100 0.3000 43.06000    805 MTVM_IMTVM_I
IMTVM121 ISAEVA21 1 0 1.5960 14.074 100.1000    760 MTVM_ISAEVZI
IMARMA21 ICTMM121 1 0 1.2160 6.3470 165.3400   1600 MARMTICTMMZI
IPMLV121 IST4VD21 1 0 0.0400 0.3000 46.18000    475 PMLV_IST4V_I
IPMLV221 IST4V121 2 0 0.0400 0.3000 43.34000    475 PMLV_IST4V_I
IPMLV32Z IST4VD21 5 8 0.0500 0.3000 49.48000    475 PMLV_IST4V_I
IPMLV421 IST4V121 6 0 0.0500 0.3000 49.48000    475 PMLV_IST4V_I
IPMLV521 IST4V321 9 0 0.0500 0.3000 49.48000    960 PMLV_IST4V_I
IMAAT121 IMATT121 1 0 0.0080 0.3000 33.36000    880 MAATZIMATTDI
IMPIV121 IBZEVA21 1 0 0.2870 2.0820 15.20000    433 MPIVZIBZEV_I
IMPIV121 ICBEV121 1 0 2.5390 16.143 102.8000    710 MPIVZICBEV_I
IMRCM111 IMUSM111 1 0 0.7820 11.380 180.4200   3150 MRCMTIMUSMTI
IMRCM111 ITBGM211 1 0 0.5160 7.4870 119.0400   3150 MRCMTITBGMTI
ICTMM121 IAQAV121 1 0 0.2290 1.3660 30.86000   1170 CTMMZIAQAV_I
ICTMM121 ICTMMA21 1 0 0.1000 0.3000 0.100000   3000 CTMMZICTMMZI
ICTMM121 ICTMMA21 2 0 0.1000 0.3000 0.100000   3000 CTMMZICTMMZI
IMLAV121 IMOIV121 1 0 0.0750 0.3870 2.500000    240 MLAVTIMOIVPI
IMLAV121 IVELVA21 1 0 1.1430 5.8890 38.36000    710 MLAVTIVELVTI
IMOATA22 ISANT122 1 0 0.3350 2.7900 29.08000   1010 MOATZISANTTI
IMOATA21 ISTUT121 1 0 0.9870 6.5870 537.8000   1600 MOATZISTUTTI
IMOATA21 IMOCT122 1 0 0.0040 0.3000 12.80000    588 MOATZIMOCTDI
IMOATA22 IMOCT121 2 0 0.0040 0.3000 13.08000    392 MOATZIMOCTDI
IMFTV11Z IRDPVA11 1 8 0.3510 3.9540 47.04000   2000 MFTVPIRDPVTI
IMFTV121 IPDRV121 1 0 1.5920 11.635 226.1600    900 MFTVPIPDRVTI
IMFTV121 IRDPVA21 1 0 0.8090 5.8320 42.72000    810 MFTVPIRDPVTI
IMTJT121 ICHZT121 1 0 0.7290 3.6790 27.76000    900 MTJTTICHZTTI
IMTJT121 ILEYTA21 1 0 5.2300 26.350 199.3800    900 MTJTTILEYTTI
IMORTA21 ISAVT121 1 0 1.3000 13.620 186.4000   1600 MORTTISAVTTI
IMORTA21 ISCOT121 1 0 2.2400 12.700 172.1200    956 MORTTISCOTTI
IMORTA21 IVIGTA21 1 0 0.7160 10.290 139.5600   1240 MORTTIVIGTTI
IMUCM121 IPTVMA21 1 0 0.3350 0.9550 572.5800    800 MUCM_IPTVMDI
INTAV121 IP41V121 1 0 0.9420 4.7480 32.44000    720 NTAVZIP41V_I
IP41V121 IRATV121 1 0 0.0120 0.3000 0.400000    720 P41V_IRATVTI
INATV12M INTAV121 1 0 0.1110 0.5670 3.780000    720 NATVZINTAVZI
INATV121 IPTRVA21 1 0 2.7590 13.910 94.96000    720 NATVZIPTRVZI
INAVM111 ISFIM111 1 0 1.0020 16.056 216.4200   2668 NAVMTISFIMTI
INAVM121 ICIMVA21 1 0 2.2310 19.767 140.1600    800 NAVMTICIMVPI
INAVM121 ITRBV121 1 0 5.7070 28.681 198.3400    615 NAVMTITRBVPI
INOST121 IVCIT121 1 0 0.5730 5.7160 87.00000   1600 NOSTTIVCITTI
INOVT121 IITNT121 1 0 0.1290 0.6500 4.480000    240 NOVTDIITNTDI
IODZVA21 ICONV121 1 0 1.0630 7.7950 55.36000    990 ODZVTICONVTI
IODZVA21 ISLGV121 1 0 0.8190 6.0460 42.40000   1070 ODZVTISLGVTI
IOSPM121 IMUCM121 1 0 0.1410 0.9060 397.2600    855 OSPMTIMUCM_I
IOSCM211 IOSTM111 2 0 0.1100 0.3000 1.800000   1920 OSCM_IOSTMTI
IOSCM411 IOSTM111 3 0 0.0090 0.3000 1.940000   2300 OSCM_IOSTMTI
IOSTM111 ISERM111 1 0 0.2350 3.4420 53.88000   2992 OSTMTISERMTI
IOSTM111 IOSCM111 1 0 0.1100 0.3000 1.820000    960 OSTMTIOSCM_I
IOSTM111 IMNTM111 1 0 0.4770 7.0000 109.6400   2992 OSTMTIMNTMTI
IOSTM111 IDUSV111 1 0 0.7400 10.820 169.3000   2880 OSTMTIDUSVTI
IPLLTA21 IVRPTA21 1 0 0.9860 5.4500 126.9000   1130 PLLTTIVRPTTI
IPELT121 IPIATA21 2 0 0.4400 2.4110 128.8800    900 PELT_IPIATTI
IPELT122 IPIATA21 1 0 0.3420 2.1500 1883.900    900 PELT_IPIATTI
IPELT121 ITOWT121 1 0 0.0920 0.8290 382.6600    910 PELT_ITOWTDI
IPELT121 IMATT121 1 0 0.0180 0.3000 62.32000    980 PELT_IMATTDI
IPELT121 IMAAT121 1 0 0.0200 0.3000 55.06000    980 PELT_IMAATZI
IPELT122 IPLTT121 1 0 0.0840 0.7600 350.4000   1000 PELT_IPLTT_I
IPZAM111 ISROM111 1 0 0.1250 1.3360 17.22000   2136 PZAMZISROMTI
IPNCM111 ISFIM111 1 0 0.6160 9.3110 135.9000   2704 PNCMTISFIMTI
IPIATA21 IPIOTA21 1 0 1.0650 6.8430 122.0000   1430 PIATTIPIOTTI
IPIATA21 ITONT121 1 0 0.1460 1.3000 31.64000   1875 PIATTITONT_I
IPVAM111 IFRBM111 2 0 0.1520 2.2720 33.72000   2156 PVAMTIFRBM_I
IPVAM111 IFRBM112 1 0 0.1520 2.2720 33.72000   2156 PVAMTIFRBM_I
IPIOTA11 IVNST111 1 0 1.7800 14.400 159.7400   2916 PIOTTIVNSTTI
IPIOTA21 ISANT121 1 0 0.6210 4.6180 58.94000   1430 PIOTTISANTTI
IPLNV111 IRDPVA11 1 0 0.4910 7.2360 110.9000   2490 PLNVTIRDPVTI
IPLNV111 ISLGV111 1 0 1.2690 18.577 289.2600   2380 PLNVTISLGVTI
IPLNV111 IUDOV111 1 0 0.5790 8.5050 132.6400   2620 PLNVTIUDOVTI
IPLNV111 ITRSV111 1 0 0.1170 1.6450 25.68000   1650 PLNVTITRSV_I
IPGNM111 IROXM111 1 0 0.1210 1.4070 538.1400   1680 PGNMTIROXMTI
IPGNM111 IROXM111 2 0 0.1210 1.4060 538.1400   1680 PGNMTIROXMTI
IPLTT121 ITOST121 1 0 0.0900 0.8140 375.9400    630 PLTT_ITOSTDI
IPTRVA21 IP41V121 1 0 1.7140 8.6370 59.02000    720 PTRVZIP41V_I
IPONTA21 IVRPTA21 1 0 1.3200 7.5110 65.98001    900 PONTTIVRPTTI
IPONTA21 IVRPTA21 2 0 1.3070 7.5670 66.54000    900 PONTTIVRPTTI
IPNEV121 ISLGV121 1 0 1.6090 11.881 83.14000    840 PNEVTISLGVTI
IPNEV121 ISOMVA21 1 0 4.9390 25.829 169.9400    620 PNEVTISOMVPI
IPTVMA21 IGADMA21 1 0 0.0320 0.3000 98.60000   1000 PTVMDIGADM_I
IPRCV12Z ISVAVA21 1 8 0.3440 1.8210 11.24000    250 PRCVPISVAVTI
IKPRM121 IPDMMA2M 1 0 0.0360 0.3000 1.280000    706 KPRM_IPDMM_I
IKPRM121 IVTIM121 1 0 3.0570 16.237 428.3000    850 KPRM_IVTIM_I
IPDMMA21 ISMIMA21 1 0 12.133 72.576 507.6600    800 PDMM_ISMIM_I
IPVNMA21 IPTVMA21 1 0 0.1610 0.5390 310.2600    480 PVNMDIPTVMDI
IQUAT121 IQUDT121 1 0 0.0500 0.3000 2.500000    192 QUATZIQUDTTI
IRATV121 IMPIV221 1 0 1.0780 8.1730 54.30000    900 RATVTIMPIVZI
IRDPVA21 IPDRV121 1 0 2.0590 14.776 109.4200    855 RDPVTIPDRVTI
IROXM111 IOSPM111 1 0 0.0580 0.8500 13.98000   2896 ROXMTIOSPMTI
INOMM121 IBRUM122 1 0 0.4060 2.3960 97.94001    855 NOMM_IBRUMTI
INOMM121 ISSGM121 1 0 0.0570 0.3790 40.06000    855 NOMM_ISSGMDI
INOMM121 IMRLM121 1 0 0.1330 0.9400 416.8800    980 NOMM_IMRLM_I
INOMM121 INOMMA21 1 0 0.0010 0.3000 0.100000   9999 NOMM_INOMM_I
INOMM121 INOMMA21 2 0 0.1000 0.3000 0.100000   9999 NOMM_INOMM_I
IBSOM12Z ICSSMA21 1 8 3.0080 22.298 155.2200    784 BSOM_ICSSM_I
IBSOM12Z IBSOMA2Z 1 8 0.0010 0.3000 0.100000    500 BSOM_IBSOM_I
IOVMMA21 ISMIMA21 1 0 0.1820 1.1090 573.0800    588 OVMM_ISMIM_I
IOVMMA21 IBAGM121 1 0 0.2130 0.7450 527.7000   1137 OVMM_IBAGMTI
ISMIMA21 ITZ2MA21 1 0 1.8740 10.244 143.2800    718 SMIM_ITZ2MTI
IKSEMA2M ICSAMA21 1 0 1.5570 8.0920 55.20000    630 KSEM_ICSAMTI
IKSEMA2N ICSAMA21 2 0 1.5570 8.0920 55.20000    650 KSEM_ICSAMTI
IROVM11Z IMUSM11M 1 0 0.0640 0.4900 21.50000   1830 ROVMPIMUSMTI
IROVM21Z IMUSM11N 3 0 0.0630 0.4700 21.34000   1830 ROVMPIMUSMTI
IROVM31Z IMUSM11O 5 0 0.0610 0.4500 21.06000   1830 ROVMPIMUSMTI
IROVM41Z IMUSM11P 7 0 0.0590 0.4400 20.90000   1830 ROVMPIMUSMTI
IRONT111 ICSIT11Z 1 8 0.0040 0.3000 0.300000    979 RONTTICSIT_I
IRONT111 ITNOT111 1 0 0.4770 5.8600 90.24000   4000 RONTTITNOTTI
IRONT121 ICSIT12Z 1 8 0.0870 0.4430 2.960000   1150 RONTTICSIT_I
IRONT121 ISTUT121 1 0 0.9440 5.2300 346.1400   1130 RONTTISTUTTI
IRONT121 ITRNT121 1 0 1.1140 9.1430 131.6400   1250 RONTTITRNTTI
IROATA21 IVILTA21 1 0 1.5480 7.7060 54.14000    800 ROATZIVILTZI
IROATA21 IROAT121 1 0 0.0100 0.3000 0.020000   2000 ROATZIROATZI
ISFAV121 IABSV121 1 0 0.0630 0.4620 3.240000    720 SFAVTIABSV_I
ISFAV121 IUDNVA21 1 0 0.5610 4.1620 28.86000    810 SFAVTIUDNVTI
ISFAV121 IUSTV121 1 0 0.3080 2.2820 15.90000   1115 SFAVTIUSTV_I
ISLGV111 IVEZV111 1 0 0.5780 8.4810 130.6000   2410 SLGVTIVEZVTI
ISLGV121 ITVSV121 1 0 1.6380 8.6090 60.10000    600 SLGVTITVSVTI
ISLVT121 ITOWT121 1 0 0.0470 0.4200 207.8000   1000 SLVT_ITOWTDI
ISLVT121 IGERT121 1 0 0.1180 0.4700 382.3600    880 SLVT_IGERT_I
ISLVT121 ISANT121 1 0 0.1100 0.9800 492.4000    880 SLVT_ISANTTI
ISAEVA21 ITRBV121 1 8 4.0830 20.505 140.4200    250 SAEVZITRBVPI
ISANT122 ITOST121 1 0 0.1050 0.5030 376.8400    630 SANTTITOSTDI
ISAZV12Z ISATV221 1 8 0.0010 0.3000 0.000000    480 SAZV_ISATVTI
ISATV121 ISMSV121 1 0 5.2680 26.812 181.7800    600 SATVTISMSVTI
ISATV121 ISATV221 1 0 0.0010 0.3000 0.000000    600 SATVTISATVTI
ISMAMA21 ITMEMA21 1 0 2.9280 15.066 98.76000    784 SMAM_ITMEM_I
ISAVT121 IVDLT121 1 0 0.1390 1.9110 34.50000   1920 SAVTTIVDLTTI
ISCOT121 IVIGTA21 1 0 4.1000 23.294 159.0200    490 SCOTTIVIGTTI
ISCRV121 ISOVVA21 1 0 6.2060 31.942 209.6000    580 SCRVTISOVVTI
ISCRV121 ISVEV12M 1 0 0.0100 0.3000 0.140000    500 SCRVTISVEV_I
ISCRV121 ITVSV121 1 0 1.4250 7.4980 50.40000    610 SCRVTITVSVTI
ISERM111 ISERMB11 1 0 0.0010 0.3000 3.600000   1830 SERMTISERMTI
ISERM111 ISERMC11 2 0 0.0010 0.3000 3.600000   1960 SERMTISERMTI
ISSGM121 ITRRM121 1 0 0.0590 0.4290 170.5400    600 SSGMDITRRMDI
ISMCVA21 ISMSV121 3 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMCVA22 ISMSV121 4 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMSV121 ITNSVA21 1 0 0.7470 5.4550 38.86000   1100 SMSVTITNSVTI
ISMSV121 ITAIVA21 1 0 2.5870 13.024 89.06000    610 SMSVTITAIV_I
ISOMV121 ISOMVA21 1 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMV12M ISOMVA21 2 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMVA21 IBUIV121 1 0 1.0600 5.6340 36.36000    690 SOMVPIBUIVTI
ISPCVA21 ILANV121 1 0 0.7430 3.9180 24.40000    480 SPCVTILANVTI
ISPCVA21 ISVAVA21 1 0 0.7650 4.0080 25.34000    480 SPCVTISVAVTI
ISPET211 IVIGTA11 1 0 3.4440 38.175 382.0000   2613 SPETTIVIGTTI
ISPET211 ISPZT111 1 0 0.0460 0.3000 3.120000   2300 SPETTISPZTPI
ISPET211 ISPZT211 2 0 0.0150 0.3000 2.980000   2000 SPETTISPZTPI
ISPET121 ISPZT121 1 0 0.1000 0.3000 2.180000    900 SPETTISPZTPI
ISPET121 ISPET221 1 0 0.1000 0.3000 2.000000    900 SPETTISPETTI
ISPET121 ISPET221 2 0 0.1000 0.3000 2.000000    900 SPETTISPETTI
ISPET221 ISMAMA21 1 0 9.9520 53.275 337.9600    784 SPETTISMAM_I
IST1VA21 ICAGV121 1 0 2.1400 18.748 135.6600    900 ST1V_ICAGV_I
IST3VA21 IST1VA21 1 0 0.0530 0.3000 148.2200    784 ST3V_IST1V_I
IST3VA21 IST4V121 1 0 0.0590 0.3000 164.6800    800 ST3V_IST4V_I
IST4V121 IS5AV121 1 0 0.0250 0.4390 168.1200   1250 ST4V_IS5AVZI
IST4V121 IST4VA21 5 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V121 IST4VA22 6 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V121 IST4V421 B 8 0.0010 0.3000 0.000000    800 ST4V_IST4V_I
IST4V121 IST4V321 A 0 0.0010 0.3000 0.000000   1250 ST4V_IST4V_I
IST4V321 IST1VA21 1 0 0.0870 0.4500 215.7600    960 ST4V_IST1V_I
IST4V421 IST4VD21 8 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V621 IST4V121 4 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4V721 IST4V121 3 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4VA22 IST4VD21 2 0 0.0010 0.3000 0.000000    800 ST4V_IST4V_I
IST4VD21 IS52V121 1 0 0.0500 0.3000 127.7000    800 ST4V_IS52VZI
IST5V12M IS5AV121 1 0 0.0000 0.3000 0.020000    800 ST5VTIS5AVZI
IST5V12N IS52V121 1 0 0.0410 0.3000 82.78000    600 ST5VTIS52VZI
ISTUT121 ITOCT121 1 0 0.1610 1.0830 557.7800    941 STUTTITOCTDI
ISVAVA21 ISVCV121 1 0 0.0090 0.3000 9.220001     49 SVAVTISVCV_I
ITAIVA21 ITCEV122 1 0 0.0030 0.3000 7.520000    490 TAIV_ITCEV_I
ITAIVA21 ITCEV121 2 0 0.0030 0.3000 6.040000    490 TAIV_ITCEV_I
ITAIVA21 ISAEVA21 1 0 8.5420 42.925 294.2600    640 TAIV_ISAEVZI
ITMEMA21 ICLAVA21 1 0 11.933 46.111 305.8800    600 TMEM_ICLAV_I
ITZNM111 ITZCM111 1 0 0.0010 0.3000 3.600000   1568 TZNMTITZCM_I
ITZNM111 ITZCM211 2 0 0.0010 0.3000 3.600000    980 TZNMTITZCM_I
ITZNM111 ITZCM31Z 3 8 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I
ITZNM111 ITZCM41Z 4 8 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I
ITZ2MA21 ITZNM121 1 0 0.0650 0.4190 2.940000   1470 TZ2MTITZNMTI
ITZ2MA21 ITMEMA21 1 0 0.1450 0.7350 5.000000    784 TZ2MTITMEM_I
ITCATA21 ICSNT121 1 0 0.2380 1.5030 14.94000    920 TCATTICSNTTI
ITCATA21 ISANT122 1 0 1.8700 11.060 85.20000    980 TCATTISANTTI
IVTIM121 ICESMA21 1 8 10.010 52.940 328.4000    850 VTIM_ICESMZI
ITOCT121 IPLTT121 1 0 0.5240 0.5240 241.9800    940 TOCTDIPLTT_I
ITNCT121 ITONT121 1 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT221 ITONT121 2 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT321 ITONT121 3 0 0.1000 0.3000 2.000000   1000 TNCT_ITONT_I
ITNCT421 ITONT121 4 0 0.1000 0.3000 2.000000    720 TNCT_ITONT_I
ITRBV121 ISMSV121 1 0 1.9230 9.6590 66.34000    700 TRBVPISMSVTI
ITNOT111 IEONT111 1 0 0.1820 0.4810 130.8400   1600 TNOTTIEONT_I
ITRNT121 IVCIT121 1 0 0.6750 6.7280 102.3600   1250 TRNTTIVCITTI
ITRMT121 IGERT121 1 0 0.0100 0.3000 1.000000    470 TRMT_IGERT_I
ITUNM111 ITZNM111 1 0 0.4950 7.2500 113.3600   3150 TUNM_ITZNMTI
ITUNM111 ISROM111 1 0 0.3110 4.5810 71.40000   3008 TUNM_ISROMTI
ITUNM211 ITUNM111 1 0 0.0000 0.3000 0.460000   2000 TUNM_ITUNM_I
ITURM31Z ITBGM211 3 8 0.0010 0.3000 3.600000   1830 TURMZITBGMTI
ITURM411 ITBGM211 4 0 0.0010 0.3000 3.600000   1830 TURMZITBGMTI
ITURM511 ITBGM211 G 0 0.0010 0.3000 3.600000   1830 TURMZITBGMTI
ITURM611 ITBGM211 H 0 0.0010 0.3000 3.600000   1830 TURMZITBGMTI
ITBGM111 IPGNM111 1 0 0.3570 5.1780 80.76000   3150 TBGMTIPGNMTI
ITBGM211 IRONT111 1 8 1.3830 20.279 318.3800   2860 TBGMTIRONTTI
ITBGM211 ITBGM111 1 0 0.1000 0.3000 0.100000   3150 TBGMTITBGMTI
ITBGM121 IBIET121 1 0 2.4430 15.095 282.5800   1430 TBGMTIBIETTI
IUSTV111 IRDPVA11 1 0 0.3840 5.4800 90.52000   3150 USTV_IRDPVTI
IUSTV111 IRDPVA11 2 0 0.3840 5.4800 90.52000   3150 USTV_IRDPVTI
IUSTV111 IUDOV111 1 0 0.3380 4.8200 79.76000   3150 USTV_IUDOVTI
IUSTV111 IUDOV111 2 0 0.3380 4.8200 79.76000   3150 USTV_IUDOVTI
IUSTV121 IABSV121 1 8 0.0010 0.3000 0.000000    720 USTV_IABSV_I
IDLNM121 IDMNM121 1 0 0.0010 0.3000 0.060000    588 DLNM_IDMNM_I
IVDLT111 IVDTT11Z 3 8 0.0010 0.3000 0.440000   1084 VDLTTIVDTT_I
IVDLT111 IVDTT21Z 2 8 0.0010 0.3000 0.440000   1084 VDLTTIVDTT_I
IVDLT111 IVIGTA11 1 0 1.2350 20.608 255.9800   2300 VDLTTIVIGTTI
IVDLT111 IVDTT511 4 0 0.0010 0.3000 0.440000   1650 VDLTTIVDTT_I
IVELVA21 ISOVVA21 1 0 2.9500 15.070 100.2800    720 VELVTISOVVTI
IVERMA11 ICSSM311 1 0 0.3240 4.7730 74.64000   2940 VERMTICSSM_I
IVERMA21 INOMM121 1 8 0.8140 4.9190 208.5400    855 VERMTINOMM_I
IVERMA21 IVEAM121 1 0 0.3770 1.9800 50.88000   1370 VERMTIVEAMTI
IVERMA21 IGRSMA21 1 0 7.2920 44.038 297.6800    800 VERMTIGRSM_I
IVERMA21 IGRSMA21 2 0 7.2920 44.038 297.6800    800 VERMTIGRSM_I
IVIMV121 IAVAV121 1 0 0.3290 2.4260 17.00000   1070 VIMVTIAVAV_I
IVIMV121 IVIAV121 1 0 1.9730 10.084 66.92000    710 VIMVTIVIAVTI
IVILTA21 IVLNT121 1 0 2.9210 14.620 102.5000    900 VILTZIVLNTTI
IVGRM111 IVGHM111 1 0 0.0010 0.3000 3.600000   1960 VGRM_IVGHM_I
IVGHM111 ICTNT111 1 0 0.1650 2.4160 38.32000   2940 VGHM_ICTNTTI
IVGHM111 IPVAM111 1 0 0.1860 2.6720 42.50000   2992 VGHM_IPVAMTI
IVRBV121 IRCOV121 1 0 0.0130 0.3000 0.620000    480 VRBVTIRCOV_I
IVRBV121 IDUSV121 1 0 2.7580 13.906 94.96000    820 VRBVTIDUSVTI
SAATHA21 SAATHA22 1 2      0      0        0  26243 SUAA2__1A-1B
SAATHA21 SAATHA2A Y 1      0   0.05        0  26243 LOAA20T1__1A
SAATHA21 SGRYNA22 1 0  1.206  6.635 128.9049   1240 LN200121____
SAATHA2B SAATHA22 Y 1      0   0.05        0  26243 LOAA20T2__1B
SAIROL22 SMETTL21 1 0   2.51 28.049 307.9959   2400 LN200122____
SAIROL22 SY_PLA21 1 8   0.91 10.171 111.6735   2400 LN201266____
SAIROL23 SAIROL21 1 2      0      0        0  26243 SUAI2__S1-X1
SAIROL23 SAIROL22 1 2      0      0        0  26243 SUAI2__S1-X2
SAIROL23 SAIROL24 1 7      0      0        0  26243 SUAI2__S1-S2
SAIROL23 SAIROL2B Y 1      0   0.05        0  26243 GEAI2021__S1
SAIROL23 SLAVOR24 1 0   0.71   7.36 82.37603   2400 LN200088____
SAIROL23 SROBIE21 1 0  0.639  6.569 63.32645    917 LN201245____
SAIROL23 SY_ACQ21 1 0  0.226   3.29 38.53305   1250 LN201171____
SAIROL24 SAIROL21 1 7      0      0        0  26243 SUAI2__S2-X1
SAIROL24 SAIROL22 1 7      0      0        0  26243 SUAI2__S2-X2
SAIROL24 SAIROL2B Y 9      0   0.05        0  26243 GEAI2021__S2
SAIROL2A SAIROL21 Y 1      0   0.05        0  26243 LOAI2023__X1
SAIROL2C SAIROL21 Y 1      0   0.05        0  26243 GEAI2022__X1
SALTGA21 SALTGA22 1 2      0      0        0  26243 SUAT2__1A-1B
SALTGA21 SALTGA2A Y 1      0   0.05        0  26243 LOAT20T1__1A
SALTGA21 SMETTL24 1 0  0.958  5.349 66.34297   1300 LN201164____
SALTGA22 SALTGA2B Y 1      0   0.05        0  26243 LOAT20T2__1B
SALTGA22 SSAMST21 1 0  0.817  4.562 56.79752   1300 LNC20029____
SASPHA11 SASPHA12 1 2      0      0        0  15193 SUAH3__S1-S2
SASPHA11 SASPHA13 1 7      0      0        0  15193 SUAH3__S1-HS
SASPHA11 SASPHA1A Y 1      0   0.05        0  15193 LOAH30T3__S1
SASPHA11 SLAUFE1D 1 0  0.674  7.623 84.44597   2000 LN300146____
SASPHA11 XAS_KU11 1 0 0.3937  3.593 61.39889   2530 LN300128____
SASPHA12 SASPHA13 1 7      0      0        0  15193 SUAH3__S2-HS
SASPHA12 SASPHA1A Y 9      0   0.05        0  15193 LOAH30T3__S2
SASPHA12 SGOESG11 1 0  1.283 14.024 164.3282   2400 LN300125____
SASPHA12 XAS_SI11 1 0 0.4642 4.5432 69.96537   2400 LN300129____
SASPHA13 SASPHA1A Y 9      0   0.05        0  15193 LOAH30T3__HS
SAUWIE21 SAUWIE22 1 2      0      0        0  26243 SUAW2__S1-S2
SAUWIE21 SAUWIE2A Y 1      0   0.05        0  26243 LOAW21T1__S1
SAUWIE21 SAUWIE2B Y 9      0   0.05        0  26243 LOAW21T2__S1
SAUWIE21 SAUWIE2C Y 9      0   0.05        0  26243 LOAW21T3__S1
SAUWIE21 SREGEN22 1 0  0.492  3.323  48.4504   1000 LN200124____
SAUWIE21 SSEEBA21 1 0  0.112   0.71 12.21074   1000 LN200125____
SAUWIE22 SAUWIE2A Y 9      0   0.05        0  26243 LOAW21T1__S2
SAUWIE22 SAUWIE2B Y 1      0   0.05        0  26243 LOAW21T2__S2
SAUWIE22 SAUWIE2C Y 9      0   0.05        0  26243 LOAW21T3__S2
SAUWIE22 SFAELL23 1 0  0.323   1.76 22.00412   1000 LN200123____
SAVEGN21 SAVEGN22 1 2      0      0        0  26243 SUAG2__3A-3B
SAVEGN22 SAVEGN23 1 2      0      0        0  26243 SUAG2__3B-3C
SAVEGN22 SAVEGN25 1 2      0      0        0  26243 SUAG2__3B-4B
SAVEGN24 SAVEGN25 1 2      0      0        0  26243 SUAG2__4A-4B
SAVEGN25 SAVEGN26 1 2      0      0        0  26243 SUAG2__4B-4C
SAVEGN2A SAVEGN21 Y 1      0   0.05        0  26243 LOAG20T1__3A
SAVEGN2A SAVEGN24 Y 9      0   0.05        0  26243 LOAG20T1__4A
SAVEGN2B SAVEGN23 Y 9      0   0.05        0  26243 LOAG20T2__3C
SAVEGN2B SAVEGN26 Y 1      0   0.05        0  26243 LOAG20T2__4C
SBAERE21 SBAERE22 1 2      0      0        0  26243 SUB22__S1-S2
SBAERE21 SBAERE2A Y 1      0   0.05        0  26243 GEB22001__S1
SBAERE21 SBAERE2B Y 1      0   0.05        0  26243 GEB22002__S1
SBAERE21 SBAERE2C Y 9      0   0.05        0  26243 GEB22003__S1
SBAERE21 SBAERE2D Y 1      0   0.05        0  26243 GEB22004__S1
SBAERE21 SFERRE21 1 0    0.5   3.61       20    600 LN200293____
SBAERE21 SSILS 21 1 0    0.8   5.88 39.60744   1000 LNC20133____
SBAERE22 SBAERE2A Y 9      0   0.05        0  26243 GEB22001__S2
SBAERE22 SBAERE2B Y 9      0   0.05        0  26243 GEB22002__S2
SBAERE22 SBAERE2C Y 9      0   0.05        0  26243 GEB22003__S2
SBAERE22 SBAERE2D Y 9      0   0.05        0  26243 GEB22004__S2
SBAERE22 SSILS 23 2 0    0.8   5.88 39.60744   1000 LNC20132____
SBANLI21 SBANLI2A Y 9      0   0.05        0  26243 LOBU20T1__S1
SBANLI21 SBANLI2B Y 9      0   0.05        0  26243 LOBU20T2__S1
SBANLI22 SBANLI2A Y 9      0   0.05        0  26243 LOBU20T1__S2
SBANLI22 SBANLI2B Y 1      0   0.05        0  26243 LOBU20T2__S2
SBANLI22 SFORET22 1 0  4.268 16.789 204.8966   1400 LN200256____
SBANLI22 SROMAN24 1 0    0.3  1.883 23.49173   1400 LN200257____
SBASSE11 SBASSE12 1 2      0      0        0  15193 SUBA3__S1-S2
SBASSE11 SBASSE1A Y 9      0   0.05        0  15193 LOBA30T3__S1
