# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.2.1: Simulate topological automatons right after preventive optimization
  This feature covers the topological automatons after preventive, depending on the usage rules.

  @fast @rao @ac @contingency-scenarios @secure-flow
  Scenario: 1.2.1.1: onConstraint automaton not applied
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_1_1.json"
    Given configuration file is "1_multi_step_optimisation/1_2_automatons/rao_parameters_1_2_1.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - preventive" after PRA should be 852.4 A
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 3184.3 A
    Then 0 remedial actions are used after "co2_be1_be3" at "auto"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" after ARA should be 92.4 A
    Then 0 remedial actions are used after "co2_be1_be3" at "curative"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - curative" after CRA should be 92.4 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - curative" after CRA should be 858.8 A
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 878.0 A

  @fast @rao @ac @contingency-scenarios @secure-flow
  Scenario: 1.2.1.2: onConstraint automaton applied
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_1_2.json"
    Given configuration file is "1_multi_step_optimisation/1_2_automatons/rao_parameters_1_2_1.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - preventive" after PRA should be 852.4 A
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 3184.3 A
    Then 1 remedial actions are used after "co2_be1_be3" at "auto"
    Then the remedial action "open_be1_be4" is used after "co2_be1_be3" at "auto"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" after ARA should be 16.4 A
    Then 1 remedial actions are used after "co2_be1_be3" at "curative"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - curative" after CRA should be 448.8 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - curative" after CRA should be 970.5 A
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 878.0 A

  @fast @rao @ac @contingency-scenarios @secure-flow
  Scenario: 1.2.1.3: OnContingencyState automaton applied
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_1_3.json"
    Given configuration file is "1_multi_step_optimisation/1_2_automatons/rao_parameters_1_2_1.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - preventive" after PRA should be 852.4 A
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 3184.3 A
    Then 1 remedial actions are used after "co2_be1_be3" at "auto"
    Then the remedial action "open_be1_be4" is used after "co2_be1_be3" at "auto"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" after ARA should be 16.4 A
    Then 1 remedial actions are used after "co2_be1_be3" at "curative"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - curative" after CRA should be 448.8 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - curative" after CRA should be 970.5 A
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 878.0 A
