# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.2.3: ARAO with 2P
  This feature covers the inclusion of ARAs in the second preventive computation.

  @fast @rao @ac @second-preventive @mnec
  Scenario: 1.2.3.1: Check that PRAO2 ignores applied ARAs from ARAO1
    Given network file is "common/network_12nodes_2psts.uct" for CORE CC
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_3_1.json"
    Given configuration file is "1_multi_step_optimisation/1_2_automatons/rao_parameters_1_2_3.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "UNSECURED"
    # With the recent development, the RAO falls back to 1st PRAO result
    # because 2PRA increases the cost
    # Then the RAO falls back to 1st preventive RAO result
    Then 2 remedial actions are used in preventive
    Then the remedial action "Open line NL1-NL2" is used in preventive
    Then the tap of PstRangeAction "PRA_PST_BE" should be -6 in preventive
    Then 1 remedial actions are used after "Contingency_FR1_FR3" at "auto"
    Then 0 remedial actions are used after "Contingency_FR1_FR3" at "curative"
    Then the worst margin is -206 A
    Then the value of the objective function after CRA should be 206.1
    Then the margin on cnec "FR2-FR3-O - preventive" after PRA should be -206.1 A
    Then the margin on cnec "NL2-BE3-O - curative" after CRA should be 2.6 A
    Then the execution details should be "Second preventive improved first preventive results"

  @fast @rao @ac @second-preventive @mnec
  Scenario: 1.2.3.2: ARAO2
    Given network file is "common/network_12nodes_2psts.uct" for CORE CC
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_3_2.json"
    Given configuration file is "1_multi_step_optimisation/1_2_automatons/rao_parameters_1_2_3.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "UNSECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "Open line NL1-NL2" is used in preventive
    Then the tap of PstRangeAction "PRA_CRA_PST_BE" should be -6 in preventive
    Then 1 remedial actions are used after "Contingency_FR1_FR3" at "auto"
    Then the tap of PstRangeAction "ARA_PST_DE" should be 4 after "Contingency_FR1_FR3" at "auto"
    Then 0 remedial actions are used after "Contingency_FR1_FR3" at "curative"
    # PST PRA_CRA_PST_BE was set to 16 during first curative. But during second preventive optimization,
    # its value was not kept in order to be reoptimized, but wasn't.
    Then the remedial action "PRA_CRA_PST_BE" is not used after "Contingency_FR1_FR3" at "curative"
    Then the worst margin is -206 A
    Then the value of the objective function after CRA should be 206
    Then the margin on cnec "NL2-BE3-O - curative" after CRA should be 7.44 A
    Then the execution details should be "Second preventive improved first preventive results"