# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.3.1: Solve a RAO for a single preventive or curative state
  This feature covers basic RAO computation on a single state defined in the CRAC.

  @fast @rao @ac @preventive-only @search-tree-rao @max-min-margin
  Scenario: 1.3.1.1: Solve preventive perimeter alone
    Given network file is "epic13/TestCase12NodesForCurative.uct"
    Given crac file is "epic13/12nodes_pst_topo_frm_cbcora_curative.xml"
    Given configuration file is "common/RaoParameters_maxMargin_ampere_ac.json"
    When I launch rao at "2019-01-08 00:30" on preventive state
#    Then I export rao reports to "reports/reports_1_3_1_1.txt"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 1636 MW
    Then the margin on cnec "CnecPreventiveOppo - preventive" after PRA should be 1636 MW
    Then the tap of PstRangeAction "SelectTapPSTPrev" should be 12 in preventive
    Then the initial flow on cnec "CnecPreventiveDir - preventive" should be -577.0 A on side 1
    # Then the flow on cnec "DDE1AA1  DDE3AA1  1 - preventive" after PRA should be 121.0 MW
    # Previously there was a mistake it was optimizing with all cnecs and not only on preventive state
    Then the flow on cnec "CnecPreventiveDir - preventive" after PRA should be -12 A on side 1

  @fast @rao @ac @contingency-scenarios @search-tree-rao @max-min-margin
  Scenario: 1.3.1.2: Solve curative perimeter alone at curative instant
    Given network file is "epic13/TestCase12NodesForCurative.uct"
    Given crac file is "epic13/12nodes_pst_topo_frm_cbcora_curative.xml"
    Given configuration file is "common/RaoParameters_maxMargin_ampere_ac.json"
    When I launch rao at "2019-01-08 00:30" after "Contingency" at "curative"
#    Then I export rao reports to "reports/reports_1_3_1_2.txt"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the tap of PstRangeAction "SelectTapPSTCur" should be -9 after "Contingency" at "curative"
    Then the initial flow on cnec "CnecCurativeDir - curative" should be 412.6 A on side 1
    Then the flow on cnec "CnecCurativeDir - curative" after CRA should be -13.4 A on side 1
