# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.3.9: Curative RAO stop criterion
  This feature covers the parameter "open-rao-search-tree-parameters"/"objective-function"/"curative-min-obj-improvement",
  from the RaoParameters.

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.9.1: Skip curative RAO
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_3_curative/crac_1_3_9_1.json"
    Given configuration file is "1_multi_step_optimisation/1_3_curative/rao_parameters_stop_curative_at_preventive.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be 301 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 680 A
    Then the value of the objective function after CRA should be -301

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.9.2: Stop curative RAO after root leaf optimization
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_3_curative/crac_1_3_9_1.json"
    Given configuration file is "1_multi_step_optimisation/1_3_curative/rao_parameters_best_preventive_by_500.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 15 after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 16 after "co1_fr2_fr3_1" at "curative"
    Then the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be 301 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 971 A
    Then the value of the objective function after CRA should be -301

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.9.3: Stop curative RAO after reaching set difference with preventive
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_3_curative/crac_1_3_9_3.json"
    Given configuration file is "1_multi_step_optimisation/1_3_curative/rao_parameters_best_preventive_by_628.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "open_fr1_fr3" is used in preventive
    Then the tap of PstRangeAction "pst_fr" should be 15 in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then 2 remedial actions are used after "co2_be1_be3" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 after "co2_be1_be3" at "curative"
    Then the remedial action "open_be1_be4" is used after "co2_be1_be3" at "curative"
    Then the worst margin is 124 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - preventive" after PRA should be 124 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - curative" after CRA should be 752.5 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 854 A
    Then the value of the objective function after CRA should be -124

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.9.4: Stop curative RAO after making perimeters secure
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_3_curative/crac_1_3_9_4.json"
    Given configuration file is "1_multi_step_optimisation/1_3_curative/rao_parameters_best_preventive_by_300_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "open_fr1_fr3" is used in preventive
    Then the tap of PstRangeAction "pst_fr" should be 15 in preventive
    Then 2 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 8 after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "open_fr1_fr2" is used after "co1_fr2_fr3_1" at "curative"
    Then 1 remedial actions are used after "co2_be1_be3" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 after "co2_be1_be3" at "curative"
    Then the worst margin is -376.0 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - preventive" after PRA should be -376 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 2 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - curative" after CRA should be 115.0 A
    Then the value of the objective function after CRA should be 376
