# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.1.4: Modify voltage level topology as remedial action (2 nodes case)
  This feature covers network actions on voltage level topology modifications.

  @fast @crac
  Scenario: 2.1.4.1: Import succeeds on basic well defined case
    Given network file is "2_remedial_actions/2_1_network_actions_optimisation/network_12nodes_for_cse.uct"
    Given crac file is "2_remedial_actions/2_1_network_actions_optimisation/crac_2_1_4_1.xml"
    Given crac creation parameters file is "2_remedial_actions/2_1_network_actions_optimisation/cse_crac_creation_parameters_2_1_4_1.json"
    When I import crac
    Then it should have the following network actions:
      | NetworkActionId | NetworkActionName | ElementaryActions | ElementaryActionType | NetworkElementId                        | Action/Setpoint |
      | Bus bar ok test | Bus bar ok test   | 4                 | SwitchPair           | BBE1AA1W BBE1AA11 1/BBE1AA1W BBE1AA12 1 | OPEN/CLOSE      |
      | Bus bar ok test | Bus bar ok test   | 4                 | SwitchPair           | BBE1AA1X BBE1AA11 1/BBE1AA1X BBE1AA12 1 | OPEN/CLOSE      |
      | Bus bar ok test | Bus bar ok test   | 4                 | SwitchPair           | BBE1AA1Y BBE1AA11 1/BBE1AA1Y BBE1AA12 1 | OPEN/CLOSE      |
      | Bus bar ok test | Bus bar ok test   | 4                 | SwitchPair           | BBE1AA1Z BBE1AA11 1/BBE1AA1Z BBE1AA12 1 | OPEN/CLOSE      |
    Then the remedial actions should have the following usage rules:
      | RemedialActionId | UsageRules | Rule      | Method    | Instant    | ContingencyId | FlowCnecId |
      | Bus bar ok test  | 1          | OnInstant | Available | preventive |               |            |

  @fast @crac
  Scenario: 2.1.4.2: Import succeed when some lines are already on final node
    Given network file is "2_remedial_actions/2_1_network_actions_optimisation/network_12nodes_for_cse.uct"
    Given crac file is "2_remedial_actions/2_1_network_actions_optimisation/crac_2_1_4_2.xml"
    Given crac creation parameters file is "2_remedial_actions/2_1_network_actions_optimisation/cse_crac_creation_parameters_2_1_4_2.json"
    When I import crac
    Then it should have the following network actions:
      | NetworkActionId | NetworkActionName | ElementaryActions | ElementaryActionType | NetworkElementId                        | Action/Setpoint |
      | Bus bar ok test | Bus bar ok test   | 4                 | SwitchPair           | BBE1AA1W BBE1AA12 1/BBE1AA1W BBE1AA11 1 | OPEN/CLOSE      |
      | Bus bar ok test | Bus bar ok test   | 4                 | SwitchPair           | BBE1AA1X BBE1AA12 1/BBE1AA1X BBE1AA11 1 | OPEN/CLOSE      |
      | Bus bar ok test | Bus bar ok test   | 4                 | SwitchPair           | BBE1AA1Y BBE1AA12 1/BBE1AA1Y BBE1AA11 1 | OPEN/CLOSE      |
      | Bus bar ok test | Bus bar ok test   | 4                 | SwitchPair           | BBE1AA1Z BBE1AA12 1/BBE1AA1Z BBE1AA11 1 | OPEN/CLOSE      |
    Then the remedial actions should have the following usage rules:
      | RemedialActionId | UsageRules | Rule      | Method    | Instant    | ContingencyId | FlowCnecId |
      | Bus bar ok test  | 1          | OnInstant | Available | preventive |               |            |

  @fast @crac
  Scenario: 2.1.4.3: Wrong import with missing switch in the network
    Given network file is "2_remedial_actions/2_1_network_actions_optimisation/network_12nodes_for_cse.uct"
    Given crac file is "2_remedial_actions/2_1_network_actions_optimisation/crac_2_1_4_1.xml"
    Given crac creation parameters file is "2_remedial_actions/2_1_network_actions_optimisation/cse_crac_creation_parameters_2_1_4_3.json"
    When I import crac
    Then it should have 0 network actions
    Then the native remedial action "Bus bar ok test" should not be imported because of "ELEMENT_NOT_FOUND_IN_NETWORK"

  @fast @crac
  Scenario: 2.1.4.4: Wrong import with missing creation parameter
    Given network file is "2_remedial_actions/2_1_network_actions_optimisation/network_12nodes_for_cse.uct"
    Given crac file is "2_remedial_actions/2_1_network_actions_optimisation/crac_2_1_4_1.xml"
    Given crac creation parameters file is "2_remedial_actions/2_1_network_actions_optimisation/cse_crac_creation_parameters_2_1_4_4.json"
    When I import crac
    Then it should have 0 network actions
    Then the native remedial action "Bus bar ok test" should not be imported because of "INCOMPLETE_DATA"

  @fast @crac
  Scenario: 2.1.4.5: Import succeed when some lines are already on final node
    Given network file is "2_remedial_actions/2_1_network_actions_optimisation/network_12nodes_for_cse_3nodes.uct"
    Given crac file is "2_remedial_actions/2_1_network_actions_optimisation/crac_2_1_4_5.xml"
    Given crac creation parameters file is "2_remedial_actions/2_1_network_actions_optimisation/cse_crac_creation_parameters_2_1_4_5.json"
    When I import crac
    Then it should have the following network actions:
      | NetworkActionId | NetworkActionName | ElementaryActions | ElementaryActionType | NetworkElementId                        | Action/Setpoint |
      | RA1             | RA1               | 1                 | SwitchPair           | BBE1AA1X BBE1AA11 1/BBE1AA1X BBE1AA12 1 | OPEN/CLOSE      |
      | RA2             | RA2               | 1                 | SwitchPair           | BBE1AA1X BBE1AA12 1/BBE1AA1X BBE1AA11 1 | OPEN/CLOSE      |
    Then the remedial actions should have the following usage rules:
      | RemedialActionId | UsageRules | Rule      | Method    | Instant  | ContingencyId | FlowCnecId |
      | RA1              | 1          | OnInstant | Available | curative |               |            |
      | RA2              | 1          | OnInstant | Available | curative |               |            |

  @fast @rao @dc @contingency-scenarios @max-min-margin
  Scenario: 2.1.4.6: bus bar change in RAO
    Given network file is "2_remedial_actions/2_1_network_actions_optimisation/network_12nodes_for_cse_3nodes.uct"
    Given crac file is "2_remedial_actions/2_1_network_actions_optimisation/crac_2_1_4_6.xml"
    Given crac creation parameters file is "2_remedial_actions/2_1_network_actions_optimisation/cse_crac_creation_parameters_2_1_4_6.json"
    Given configuration file is "common/rao_parameters_max_margin_megawatt_dc.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "RA1" is used in preventive
    Then 2 remedial actions are used after "co1_fr2_fr3" at "curative"
    Then the remedial action "RA2" is used after "co1_fr2_fr3" at "curative"
    Then the remedial action "RA3" is used after "co1_fr2_fr3" at "curative"
    Then the worst margin is -1080 MW
    Then the margin on cnec "fr1_fr2_co1 - FFR1AA1 ->FFR2AA1   - co1_fr2_fr3 - curative" after CRA should be -1080 MW
    Then the margin on cnec "fr2_fr3_n - FFR2AA1 ->FFR3AA1  - preventive" after PRA should be -397 MW
    Then the margin on cnec "fr1_fr2_n - FFR1AA1 ->FFR2AA1  - preventive" after PRA should be -224 MW
    Then the margin on cnec "fr2_fr3_co1 - FFR2AA1 ->FFR3AA1   - co1_fr2_fr3 - curative" after CRA should be 950 MW
