# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.2.1.5: Limit number of PSTs with a constraint directly in the optimisation
  This feature covers the limit of the number of PSTs as a constraint directly in the MIP
  optimisation (MIP version of the 2.6.x usage-limit tests). It checks the PSTs and topological
  actions selected under max-curative-ra and max-curative-pst-to-tso constraints.

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.1: One PST and no topo (copy of 2.6.2.3 with MIP for PSTs)
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_2_2_1_5_1.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 945 A on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative"
    Then the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be 1301 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.2: No PST and one topo (copy of 2.6.2.4 with MIP for PSTs)
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/crac_2_6_2_3.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "close_fr1_fr5" is used after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 840 A on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative"

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.3: One PST and one topo, one CRA, chose PST (copy of 2.6.2.5 with MIP for PSTs)
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_2_2_1_5_3.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 945 A on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative"
    Then the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be 1301 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.4: Two allowed CRAs (copy of 2.6.3.2 with MIP for PSTs)
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_2_2_1_5_4.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "close_fr1_fr5" is used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -12 after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 5 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 1000 A on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative"

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.5: One allowed CRA (copy of 2.6.3.3 with MIP for PSTs)
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/crac_2_6_3_3.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 945 A on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative"

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.6: One allowed CRA, BE PST not allowed (copy of 2.6.3.4 with MIP for PSTs)
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_2_2_1_5_6.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "close_fr1_fr5" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 0 after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 5 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 840 A on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative"

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.7: One allowed TSO - BE PST not allowed
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_2_2_1_5_7.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 3 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "open_fr1_fr2" is used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "close_fr1_fr5" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 2 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 998 A on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative"

  @fast @rao @dc @contingency-scenarios @hvdc @max-min-margin
  Scenario: 2.2.1.5.8: UCTE HVDC as InjectionRangeAction and PST filtering (copy of 2.2.2.2.8 with MIP for PSTs)
    Given network file is "common/network_16nodes_with_ucte_hvdc.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_2_8.xml"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/rao_parameters_2_2_1_5_10_and_11.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_5_8_and_11.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the setpoint of RangeAction "CRA_HVDC" should be 1406 MW after "co1_be1_fr5" at "curative"
    Then the worst margin is 285 MW
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - curative" after CRA should be 285 MW

  @fast @rao @dc @contingency-scenarios @hvdc @max-min-margin
  Scenario: 2.2.1.5.9: max-curative-ra : choose a PST over a HVDC
    Given network file is "common/network_16nodes_with_ucte_hvdc.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_2_2_1_5_9.xml"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/rao_parameters_2_2_1_5_10_and_11.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_5_8_and_11.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "co1_be1_fr5" at "curative"
    Then the tap of PstRangeAction "PST_CRA_PST_be_BBE2AA11 BBE3AA11 1" should be -16 after "co1_be1_fr5" at "curative"
    Then the setpoint of RangeAction "CRA_HVDC" should be 0 MW after "co1_be1_fr5" at "curative"
    Then the worst margin is 24.1 MW
    Then the margin on cnec "be4_fr5_co1 - BBE2AA11->BBE3AA11  - co1_be1_fr5 - curative" after CRA should be 24.1 MW

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.10: Reference case w/o PRA limitations : 1 topo and 2 PST
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_with_contingency.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_2_2_1_5_10_ra_limits_ref.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 3 remedial actions are used in preventive
    Then the remedial action "close_fr1_fr5" is used in preventive
    Then the tap of PstRangeAction "pst_be" should be -8 in preventive
    Then the tap of PstRangeAction "pst_fr" should be -4 in preventive
    Then the worst margin is 999.68 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.11: Same case with PRA limitations: 2 RAs and only 1 Topo
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_with_contingency.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_2_2_1_5_11_ra_limits_1.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used in preventive
    # Asserts that the RAO is able to choose a topological action even if it as reached its limit in rootLeaf
    Then the remedial action "close_fr1_fr5" is used in preventive
    Then the tap of PstRangeAction "pst_be" should be -12 in preventive
    Then the worst margin is 999.50 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.5.12: Same case with PRA limitations: 1 PST and 0 Topo
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_with_contingency.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_2_2_1_5_12_ra_limits_2.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_be" should be 16 in preventive
    Then the worst margin is 945.38 A
