# Copyright (c) 2025, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 4.1.2: Time-coupled generator constraints with MARMOT based on JSON time-coupled constraints - Part 1

  Presentation of the US
  ----------------------

  All the following scenarios rely on similar network situation. The time-coupled computations simulate a full
  24-timestamp day of one hour each, illustrating the following generator constraints :
  - upward and downward power gradients
  - lead time
  - lag time

  ----------------------

  In the following 4 cases: ideally no redispatching is required between 0:00 and 3:59, nor between 20:00 and 23:59. However,
  between 4:00 and 19:59, the redispatched power must be maximal to secure an interconnection line. Depending on the
  generator constraints that hold, the actual volumes of redispatching will drift further away from this ideal case.

  ----------------------

  Scenario: 4.1.2.1: No generator constraints
  No generator constraints hold so the situation corresponds to the ideal case described in the introduction.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_3"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "common/empty-time-coupled-constraints.json" and rao inputs are:
      | Timestamp        | Network      | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes.xiidm | crac_202511040430.json |
      | 2025-11-04 05:30 | 6Nodes.xiidm | crac_202511040530.json |
      | 2025-11-04 06:30 | 6Nodes.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes.xiidm | crac_202511040730.json |
      | 2025-11-04 08:30 | 6Nodes.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30
    Then the total cost for timestamp "2025-11-04 00:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 0.0 MW
    # Timestamp 01:30
    Then the total cost for timestamp "2025-11-04 01:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 0.0 MW
    # Timestamp 02:30
    Then the total cost for timestamp "2025-11-04 02:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 0.0 MW
    # Timestamp 03:30
    Then the total cost for timestamp "2025-11-04 03:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 0.0 MW
    # Timestamp 04:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 04:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 3000.0 MW
    # Timestamp 05:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 05:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 3000.0 MW
    # Timestamp 06:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 06:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 3000.0 MW
    # Timestamp 07:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 07:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 3000.0 MW
    # Timestamp 08:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 08:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 3000.0 MW
    # Timestamp 09:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 09:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 3000.0 MW
    # Timestamp 10:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 10:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 3000.0 MW
    # Timestamp 11:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 11:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 3000.0 MW
    # Timestamp 12:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 12:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 3000.0 MW
    # Timestamp 13:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 13:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 3000.0 MW
    # Timestamp 14:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 14:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 3000.0 MW
    # Timestamp 15:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 15:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 3000.0 MW
    # Timestamp 16:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 16:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 3000.0 MW
    # Timestamp 17:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 17:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 3000.0 MW
    # Timestamp 18:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 18:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 3000.0 MW
    # Timestamp 19:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 19:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 3000.0 MW
    # Timestamp 20:30
    Then the total cost for timestamp "2025-11-04 20:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 0.0 MW
    # Timestamp 21:30
    Then the total cost for timestamp "2025-11-04 21:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 0.0 MW
    # Timestamp 22:30
    Then the total cost for timestamp "2025-11-04 22:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 0.0 MW
    # Timestamp 23:30
    Then the total cost for timestamp "2025-11-04 23:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 0.0 MW

  Scenario: 4.1.2.2: Generator constrained by its pMax
  The power of the generator is bounded by a maximal value called "pMax" that makes the generator unable to deliver the
  maximum expected power to fully secure the network. The RAO still applied as much redispatching as it can but gets
  overload penalty costs.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_3"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "common/time-coupled-constraints-without-constraints.json" and rao inputs are:
      | Timestamp        | Network               | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes_Pmax2500.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes_Pmax2500.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes_Pmax2500.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes_Pmax2500.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes_Pmax2500.xiidm | crac_202511040430.json |
      | 2025-11-04 05:30 | 6Nodes_Pmax2500.xiidm | crac_202511040530.json |
      | 2025-11-04 06:30 | 6Nodes_Pmax2500.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes_Pmax2500.xiidm | crac_202511040730.json |
      | 2025-11-04 10:30 | 6Nodes_Pmax2500.xiidm | crac_202511041030.json |
      | 2025-11-04 09:30 | 6Nodes_Pmax2500.xiidm | crac_202511040930.json |
      | 2025-11-04 11:30 | 6Nodes_Pmax2500.xiidm | crac_202511041130.json |
      | 2025-11-04 08:30 | 6Nodes_Pmax2500.xiidm | crac_202511040830.json |
      | 2025-11-04 12:30 | 6Nodes_Pmax2500.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes_Pmax2500.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes_Pmax2500.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes_Pmax2500.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes_Pmax2500.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes_Pmax2500.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes_Pmax2500.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes_Pmax2500.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes_Pmax2500.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes_Pmax2500.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes_Pmax2500.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes_Pmax2500.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30
    Then the total cost for timestamp "2025-11-04 00:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 0.0 MW
    # Timestamp 01:30
    Then the total cost for timestamp "2025-11-04 01:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 0.0 MW
    # Timestamp 02:30
    Then the total cost for timestamp "2025-11-04 02:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 0.0 MW
    # Timestamp 03:30
    Then the total cost for timestamp "2025-11-04 03:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 0.0 MW
    # Timestamp 04:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 04:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 2500.0 MW
    # Timestamp 05:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000)= 625010
    Then the total cost for timestamp "2025-11-04 05:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 2500.0 MW
    # Timestamp 06:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000)= 625010
    Then the total cost for timestamp "2025-11-04 06:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 2500.0 MW
    # Timestamp 07:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 07:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 2500.0 MW
    # Timestamp 08:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 08:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 2500.0 MW
    # Timestamp 09:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 09:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 2500.0 MW
    # Timestamp 10:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 10:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 2500.0 MW
    # Timestamp 11:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 11:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 2500.0 MW
    # Timestamp 12:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 12:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 2500.0 MW
    # Timestamp 13:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 13:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 2500.0 MW
    # Timestamp 14:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 14:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 2500.0 MW
    # Timestamp 15:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 15:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 2500.0 MW
    # Timestamp 16:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 16:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 2500.0 MW
    # Timestamp 17:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 17:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 2500.0 MW
    # Timestamp 18:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 18:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 2500.0 MW
    # Timestamp 19:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 19:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 2500.0 MW
    # Timestamp 20:30
    Then the total cost for timestamp "2025-11-04 20:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 0.0 MW
    # Timestamp 21:30
    Then the total cost for timestamp "2025-11-04 21:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 0.0 MW
    # Timestamp 22:30
    Then the total cost for timestamp "2025-11-04 22:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 0.0 MW
    # Timestamp 23:30
    Then the total cost for timestamp "2025-11-04 23:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 0.0 MW

  Scenario: 4.1.2.3: Upward and downward power gradients
  The generator is restricted by upward and downward power gradients. When the generator is up, its power variations are
  more restricted than in the previous scenarios. As the RAO seeks to apply the maximal redispatching value between
  4:00 and 19:59, it has no choice but to start the generator earlier and stop it later so the power gradients are
  respected. This results in no overload penalties but in higher activation and variation costs because the generator is
  up for a longer time, thus delivering more power than previously. In this specific case, the upward power gradient is
  1000 MW/h so the generator must be switched on at 02:00. Similarly, the downward power gradient is -2000 MW/h so the
  generator will be completely shut down at 21:00.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_3"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "4_time_coupled/4_1_generator_constraints/time-coupled-constraints-with-gradients.json" and rao inputs are:
      | Timestamp        | Network      | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes.xiidm | crac_202511040430.json |
      | 2025-11-04 05:30 | 6Nodes.xiidm | crac_202511040530.json |
      | 2025-11-04 06:30 | 6Nodes.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes.xiidm | crac_202511040730.json |
      | 2025-11-04 08:30 | 6Nodes.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30
    Then the total cost for timestamp "2025-11-04 00:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 0.0 MW
    # Timestamp 01:30
    Then the total cost for timestamp "2025-11-04 01:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 0.0 MW
    # Timestamp 02:30: 10 (activation) + 50 * 1000 MW (variation) = 50010 -> because of the gradient
    Then the total cost for timestamp "2025-11-04 02:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 1000.0 MW
    # Timestamp 03:30: 10 (activation) + 50 * 2000 MW (variation) = 100010 -> because of the gradient
    Then the total cost for timestamp "2025-11-04 03:30" is 100010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 2000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 2000.0 MW
    # Timestamp 04:30: 10 (activation) + 50 * 3000 MW (variation) = 150010 -> finally reached the max
    Then the total cost for timestamp "2025-11-04 04:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 3000.0 MW
    # Timestamp 05:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 05:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 3000.0 MW
    # Timestamp 06:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 06:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 3000.0 MW
    # Timestamp 07:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 07:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 3000.0 MW
    # Timestamp 08:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 08:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 3000.0 MW
    # Timestamp 09:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 09:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 3000.0 MW
    # Timestamp 10:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 10:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 3000.0 MW
    # Timestamp 11:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 11:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 3000.0 MW
    # Timestamp 12:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 12:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 3000.0 MW
    # Timestamp 13:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 13:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 3000.0 MW
    # Timestamp 14:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 14:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 3000.0 MW
    # Timestamp 15:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 15:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 3000.0 MW
    # Timestamp 16:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 16:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 3000.0 MW
    # Timestamp 17:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 17:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 3000.0 MW
    # Timestamp 18:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 18:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 3000.0 MW
    # Timestamp 19:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 19:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 3000.0 MW
    # Timestamp 20:30: 10 (activation) + 50 * 1000 MW (variation) = 50010 -> because of the downward gradient (-2000MW/h)
    Then the total cost for timestamp "2025-11-04 20:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 1000.0 MW
    # Timestamp 21:30
    Then the total cost for timestamp "2025-11-04 21:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 0.0 MW
    # Timestamp 22:30
    Then the total cost for timestamp "2025-11-04 22:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 0.0 MW
    # Timestamp 23:30
    Then the total cost for timestamp "2025-11-04 23:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 0.0 MW

  Scenario: 4.1.2.4: Long lead and lag times and no gradient
  The generator has a long lead time (6h) but it is initially OFF.
  Meaning that we can't really know when it was last shut down so we don't know if it had enough time to warm up to be turned on at 4:00.
  For now, we assume that the answer is yes: we can start it at 4:00 even if the lead time is 6h since it was initially OFF.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_3"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "4_time_coupled/4_1_generator_constraints/time-coupled-constraints-with-long-lead-and-long-lag-times.json" and rao inputs are:
      | Timestamp        | Network                        | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040430.json |
      | 2025-11-04 05:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040530.json |
      | 2025-11-04 06:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040730.json |
      | 2025-11-04 08:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes_Pmin1000_Pmax3000.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30
    Then the total cost for timestamp "2025-11-04 00:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 0.0 MW
    # Timestamp 01:30
    Then the total cost for timestamp "2025-11-04 01:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 0.0 MW
    # Timestamp 02:30
    Then the total cost for timestamp "2025-11-04 02:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 0.0 MW
    # Timestamp 03:30
    Then the total cost for timestamp "2025-11-04 03:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 0.0 MW
    # Timestamp 04:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 04:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 3000.0 MW
    # Timestamp 05:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 05:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 3000.0 MW
    # Timestamp 06:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 06:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 3000.0 MW
    # Timestamp 07:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 07:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 3000.0 MW
    # Timestamp 08:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 08:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 3000.0 MW
    # Timestamp 09:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 09:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 3000.0 MW
    # Timestamp 10:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 10:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 3000.0 MW
    # Timestamp 11:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 11:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 3000.0 MW
    # Timestamp 12:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 12:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 3000.0 MW
    # Timestamp 13:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 13:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 3000.0 MW
    # Timestamp 14:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 14:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 3000.0 MW
    # Timestamp 15:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 15:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 3000.0 MW
    # Timestamp 16:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 16:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 3000.0 MW
    # Timestamp 17:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 17:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 3000.0 MW
    # Timestamp 18:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 18:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 3000.0 MW
    # Timestamp 19:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 19:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 3000.0 MW
    # Timestamp 20:30
    Then the total cost for timestamp "2025-11-04 20:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 0.0 MW
    # Timestamp 21:30
    Then the total cost for timestamp "2025-11-04 21:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 0.0 MW
    # Timestamp 22:30
    Then the total cost for timestamp "2025-11-04 22:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 0.0 MW
    # Timestamp 23:30
    Then the total cost for timestamp "2025-11-04 23:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 0.0 MW

  Scenario: 4.1.2.5: Small upward gradient < PMin and Pmin - downward gradient * 1h = PMax
  We have a small upward gradient more precisely the gradient < PMin, meaning that if we took it into account between [0;PMin] we should
  not be able to reach the PMin in just one timestamp. However, one of our convention dictates that the gradient only matter above PMin !
  At start up the generator can reach up to PMin + gradient * delta_t.
  Similarly, the generator can be shut down in one timestamp if P <= Pmin - downward gradient * delta_t which is the case in this test.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_3"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "4_time_coupled/4_1_generator_constraints/time-coupled-constraints-with-small-gradients.json" and rao inputs are:
      | Timestamp        | Network               | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes_Pmin1000.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes_Pmin1000.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes_Pmin1000.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes_Pmin1000.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes_Pmin1000.xiidm | crac_202511040430.json |
      | 2025-11-04 05:30 | 6Nodes_Pmin1000.xiidm | crac_202511040530.json |
      | 2025-11-04 06:30 | 6Nodes_Pmin1000.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes_Pmin1000.xiidm | crac_202511040730.json |
      | 2025-11-04 08:30 | 6Nodes_Pmin1000.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes_Pmin1000.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes_Pmin1000.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes_Pmin1000.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes_Pmin1000.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes_Pmin1000.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes_Pmin1000.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes_Pmin1000.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes_Pmin1000.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes_Pmin1000.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes_Pmin1000.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes_Pmin1000.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes_Pmin1000.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes_Pmin1000.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes_Pmin1000.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes_Pmin1000.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30
    Then the total cost for timestamp "2025-11-04 00:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 0.0 MW
    # Timestamp 01:30: 10 (activation) + 50 * 1500 MW (variation) = 75010 -> because of the gradient + PMin
    Then the total cost for timestamp "2025-11-04 01:30" is 75010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 1500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 1500.0 MW
    # Timestamp 02:30: 10 (activation) + 50 * 2000 MW (variation) = 100010 -> because of the gradient
    Then the total cost for timestamp "2025-11-04 02:30" is 100010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 2000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 2000.0 MW
    # Timestamp 03:30: 10 (activation) + 50 * 2500 MW (variation) = 125010 -> because of the gradient
    Then the total cost for timestamp "2025-11-04 03:30" is 125010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 2500.0 MW
    # Timestamp 04:30: 10 (activation) + 50 * 3000 MW (variation) = 150010 -> finally reached the max
    Then the total cost for timestamp "2025-11-04 04:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 3000.0 MW
    # Timestamp 05:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 05:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 3000.0 MW
    # Timestamp 06:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 06:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 3000.0 MW
    # Timestamp 07:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 07:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 3000.0 MW
    # Timestamp 08:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 08:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 3000.0 MW
    # Timestamp 09:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 09:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 3000.0 MW
    # Timestamp 10:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 10:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 3000.0 MW
    # Timestamp 11:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 11:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 3000.0 MW
    # Timestamp 12:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 12:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 3000.0 MW
    # Timestamp 13:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 13:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 3000.0 MW
    # Timestamp 14:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 14:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 3000.0 MW
    # Timestamp 15:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 15:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 3000.0 MW
    # Timestamp 16:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 16:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 3000.0 MW
    # Timestamp 17:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 17:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 3000.0 MW
    # Timestamp 18:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 18:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 3000.0 MW
    # Timestamp 19:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 19:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 3000.0 MW
    # Timestamp 20:30: shut down in 1 timestamp because : -2000MW/h (downward gradient) * 1h - PMin = 3000MW
    Then the total cost for timestamp "2025-11-04 20:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 0.0 MW
    # Timestamp 21:30
    Then the total cost for timestamp "2025-11-04 21:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 0.0 MW
    # Timestamp 22:30
    Then the total cost for timestamp "2025-11-04 22:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 0.0 MW
    # Timestamp 23:30
    Then the total cost for timestamp "2025-11-04 23:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 0.0 MW

#  ----------------------
#  In the following test, ideally we would need:
#   From 00:30 to 03:30, 3000 MW of redispatching
#   From 08:30 to 15:30, 1100 MW of redispatching
#   From 20:30 to 23:30, 3000 MW of redispatching
#  ----------------------

  Scenario: 4.1.2.6: No generator constraints
  No generator constraints hold so the situation corresponds to the ideal case described.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift_penalty_100.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_2_6"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "common/empty-time-coupled-constraints.json" and rao inputs are:
      | Timestamp        | Network               | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes_Pmin1000.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes_Pmin1000.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes_Pmin1000.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes_Pmin1000.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes_Pmin1000.xiidm | crac_202511040430.json |
      | 2025-11-04 06:30 | 6Nodes_Pmin1000.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes_Pmin1000.xiidm | crac_202511040730.json |
      | 2025-11-04 05:30 | 6Nodes_Pmin1000.xiidm | crac_202511040530.json |
      | 2025-11-04 08:30 | 6Nodes_Pmin1000.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes_Pmin1000.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes_Pmin1000.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes_Pmin1000.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes_Pmin1000.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes_Pmin1000.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes_Pmin1000.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes_Pmin1000.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes_Pmin1000.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes_Pmin1000.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes_Pmin1000.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes_Pmin1000.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes_Pmin1000.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes_Pmin1000.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes_Pmin1000.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes_Pmin1000.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 00:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 3000.0 MW
    # Timestamp 01:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 01:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 3000.0 MW
    # Timestamp 02:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 02:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 3000.0 MW
    # Timestamp 03:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 03:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 3000.0 MW
    # Timestamp 04:30
    Then the total cost for timestamp "2025-11-04 04:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 0.0 MW
    # Timestamp 05:30
    Then the total cost for timestamp "2025-11-04 05:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 0.0 MW
    # Timestamp 06:30
    Then the total cost for timestamp "2025-11-04 06:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 0.0 MW
    # Timestamp 07:30
    Then the total cost for timestamp "2025-11-04 07:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 0.0 MW
    # Timestamp 08:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 08:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 1100.0 MW
    # Timestamp 09:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 09:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 1100.0 MW
    # Timestamp 10:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 10:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 1100.0 MW
    # Timestamp 11:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 11:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 1100.0 MW
    # Timestamp 12:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 12:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 1100.0 MW
    # Timestamp 13:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 13:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 1100.0 MW
    # Timestamp 14:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 14:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 1100.0 MW
    # Timestamp 15:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 15:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 1100.0 MW
    # Timestamp 16:30:
    Then the total cost for timestamp "2025-11-04 16:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 0.0 MW
    # Timestamp 17:30:
    Then the total cost for timestamp "2025-11-04 17:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 0.0 MW
    # Timestamp 18:30:
    Then the total cost for timestamp "2025-11-04 18:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 0.0 MW
    # Timestamp 19:30:
    Then the total cost for timestamp "2025-11-04 19:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 0.0 MW
    # Timestamp 20:30: 10 (activation) +  50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 20:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 3000.0 MW
    # Timestamp 21:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 21:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 3000.0 MW
    # Timestamp 22:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 22:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 3000.0 MW
    # Timestamp 23:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 23:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 3000.0 MW
    Then the total cost for all timestamps is 1640160.0

  Scenario: 4.1.2.7: Generator has a program that is not null but we have lead and lag time and no gradient
  The generator is already expected to be ON and OFF when we need it to be ON or OFF.
  From 00:30 to 03:30, P0 = 1500 MW -> 1500 MW of redispatching are necessary.
  From 08:30 to 15:30, P0 = 1100 MW -> 0 MW of redispatching are necessary.
  From 20:30 to 23:30, P0 = 1500 MW -> 1500 MW of redispatching are necessary.
  In particular, the generator does not go through PMin during its startup and shutdown -> we should not force it as it is not optimal.
  Since there is no gradient constraint, it should be able to reach optimal power after waiting for sufficient time (satisfying the lead and lag time constraints).
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift_penalty_100.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_2_6"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "4_time_coupled/4_1_generator_constraints/time-coupled-constraints-with-lead-and-lag-times-4_2_7.json" and rao inputs are:
      | Timestamp        | Network                   | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes_targetP_1500.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes_targetP_1500.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes_targetP_1500.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes_targetP_1500.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes_Pmin1000.xiidm     | crac_202511040430.json |
      | 2025-11-04 06:30 | 6Nodes_Pmin1000.xiidm     | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes_Pmin1000.xiidm     | crac_202511040730.json |
      | 2025-11-04 05:30 | 6Nodes_Pmin1000.xiidm     | crac_202511040530.json |
      | 2025-11-04 08:30 | 6Nodes_targetP_1100.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes_targetP_1100.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes_targetP_1100.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes_targetP_1100.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes_targetP_1100.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes_targetP_1100.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes_targetP_1100.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes_targetP_1100.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes_Pmin1000.xiidm     | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes_Pmin1000.xiidm     | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes_Pmin1000.xiidm     | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes_Pmin1000.xiidm     | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes_targetP_1500.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes_targetP_1500.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes_targetP_1500.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes_targetP_1500.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30: 10 (activation) + 50 * 1500 MW (variation) = 75010
    Then the total cost for timestamp "2025-11-04 00:30" is 75010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 3000.0 MW
    # Timestamp 01:30: 10 (activation) + 50 * 1500 MW (variation) = 75010
    Then the total cost for timestamp "2025-11-04 01:30" is 75010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 3000.0 MW
    # Timestamp 02:30: 10 (activation) + 50 * 1500 MW (variation) = 75010
    Then the total cost for timestamp "2025-11-04 02:30" is 75010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 3000.0 MW
    # Timestamp 03:30: 10 (activation) + 50 * 1500 MW (variation) = 75010
    Then the total cost for timestamp "2025-11-04 03:30" is 75010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 3000.0 MW
    # Timestamp 04:30
    Then the total cost for timestamp "2025-11-04 04:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 0.0 MW
    # Timestamp 05:30
    Then the total cost for timestamp "2025-11-04 05:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 0.0 MW
    # Timestamp 06:30
    Then the total cost for timestamp "2025-11-04 06:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 0.0 MW
    # Timestamp 07:30
    Then the total cost for timestamp "2025-11-04 07:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 0.0 MW
    # Timestamp 08:30
    Then the total cost for timestamp "2025-11-04 08:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 1100.0 MW
    # Timestamp 09:30
    Then the total cost for timestamp "2025-11-04 09:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 1100.0 MW
    # Timestamp 10:30
    Then the total cost for timestamp "2025-11-04 10:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 1100.0 MW
    # Timestamp 11:30
    Then the total cost for timestamp "2025-11-04 11:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 1100.0 MW
    # Timestamp 12:30
    Then the total cost for timestamp "2025-11-04 12:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 1100.0 MW
    # Timestamp 13:30
    Then the total cost for timestamp "2025-11-04 13:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 1100.0 MW
    # Timestamp 14:30
    Then the total cost for timestamp "2025-11-04 14:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 1100.0 MW
    # Timestamp 15:30
    Then the total cost for timestamp "2025-11-04 15:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 1100.0 MW
    # Timestamp 16:30
    Then the total cost for timestamp "2025-11-04 16:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 0.0 MW
    # Timestamp 17:30
    Then the total cost for timestamp "2025-11-04 17:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 0.0 MW
    # Timestamp 18:30
    Then the total cost for timestamp "2025-11-04 18:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 0.0 MW
    # Timestamp 19:30: 10 (activation) + 50 * 1500 MW (variation) = 75010
    Then the total cost for timestamp "2025-11-04 19:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 0.0 MW
    # Timestamp 20:30: 10 (activation) + 50 * 1500 MW (variation) = 75010
    Then the total cost for timestamp "2025-11-04 20:30" is 75010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 3000.0 MW
    # Timestamp 21:30: 10 (activation) + 50 * 1500 MW (variation) = 75010
    Then the total cost for timestamp "2025-11-04 21:30" is 75010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 3000.0 MW
    # Timestamp 22:30: 10 (activation) + 50 * 1500 MW (variation) = 75010
    Then the total cost for timestamp "2025-11-04 22:30" is 75010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 3000.0 MW
    # Timestamp 23:30: 10 (activation) + 50 * 1500 MW (variation) = 75010
    Then the total cost for timestamp "2025-11-04 23:30" is 75010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 3000.0 MW

  Scenario: 4.1.2.8: Same as 4.1.2.7, with lead and lag
  From 00:30 to 03:30, 3000 MW of redispatching are necessary.
  From 08:30 to 15:30, 1100 MW of redispatching are necessary.
  From 20:30 to 23:30, 3000 MW or redispatching are necessary.
  lead + lag = 4.75 -> the time between a shut down and a start up needs to be 5 timesteps.
  -> we either needs to stop early at 2h30 (3000 MW overload) vs start late at 9h30 (1100 MW overload) -> start late at 9h30
  -> The generator also stops early at 14h30 -> 1100 MW overload
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift_penalty_100.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_2_6"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "4_time_coupled/4_1_generator_constraints/time-coupled-constraints-with-lead-and-lag-times.json" and rao inputs are:
      | Timestamp        | Network               | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes_Pmin1000.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes_Pmin1000.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes_Pmin1000.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes_Pmin1000.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes_Pmin1000.xiidm | crac_202511040430.json |
      | 2025-11-04 05:30 | 6Nodes_Pmin1000.xiidm | crac_202511040530.json |
      | 2025-11-04 06:30 | 6Nodes_Pmin1000.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes_Pmin1000.xiidm | crac_202511040730.json |
      | 2025-11-04 08:30 | 6Nodes_Pmin1000.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes_Pmin1000.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes_Pmin1000.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes_Pmin1000.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes_Pmin1000.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes_Pmin1000.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes_Pmin1000.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes_Pmin1000.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes_Pmin1000.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes_Pmin1000.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes_Pmin1000.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes_Pmin1000.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes_Pmin1000.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes_Pmin1000.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes_Pmin1000.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes_Pmin1000.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 00:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 3000.0 MW
    # Timestamp 01:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 01:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 3000.0 MW
    # Timestamp 02:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 02:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 3000.0 MW
    # Timestamp 03:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 03:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 3000.0 MW
    # Timestamp 04:30
    Then the total cost for timestamp "2025-11-04 04:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 0.0 MW
    # Timestamp 05:30
    Then the total cost for timestamp "2025-11-04 05:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 0.0 MW
    # Timestamp 06:30
    Then the total cost for timestamp "2025-11-04 06:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 0.0 MW
    # Timestamp 07:30
    Then the total cost for timestamp "2025-11-04 07:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 0.0 MW
    # Timestamp 08:30: 1100 MW * 100 (overload of 1100 MW, shifted violation penalty of 100) = 110000
    Then the total cost for timestamp "2025-11-04 08:30" is 110000.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 0.0 MW
    # Timestamp 09:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 09:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 1100.0 MW
    # Timestamp 10:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 10:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 1100.0 MW
    # Timestamp 11:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 11:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 1100.0 MW
    # Timestamp 12:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 12:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 1100.0 MW
    # Timestamp 13:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 13:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 1100.0 MW
    # Timestamp 14:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 14:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 1100.0 MW
    # Timestamp 15:30: 1100 MW * 100 (overload of 1100 MW, shifted violation penalty of 100) = 110000
    Then the total cost for timestamp "2025-11-04 15:30" is 110000.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 0.0 MW
    # Timestamp 16:30:
    Then the total cost for timestamp "2025-11-04 16:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 0.0 MW
    # Timestamp 17:30:
    Then the total cost for timestamp "2025-11-04 17:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 0.0 MW
    # Timestamp 18:30:
    Then the total cost for timestamp "2025-11-04 18:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 0.0 MW
    # Timestamp 19:30:
    Then the total cost for timestamp "2025-11-04 19:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 0.0 MW
    # Timestamp 20:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 20:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 3000.0 MW
    # Timestamp 21:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 21:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 3000.0 MW
    # Timestamp 22:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 22:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 3000.0 MW
    # Timestamp 23:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 23:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 3000.0 MW
    Then the total cost for all timestamps is 1750140.0

  Scenario: 4.1.2.9: Same as 4.1.2.8, with gradient
  The same issue as 4.1.2.8 due to the long lead and lag time + we have a downward and upward gradient.
    At 3h30 it needs to start stepping down to 2900 MW (Pmin - downward gradient * 1h = 2900 MW)  so that it can be shut down at 4h30-> 100 MW of overload
    Same the generator steps up to 2900 MW at 20h30 to reach the max at 21h30.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift_penalty_100.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_2_6"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "4_time_coupled/4_1_generator_constraints/time-coupled-constraints-with-lead-and-lag-times-and-gradients.json" and rao inputs are:
      | Timestamp        | Network               | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes_Pmin1000.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes_Pmin1000.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes_Pmin1000.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes_Pmin1000.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes_Pmin1000.xiidm | crac_202511040430.json |
      | 2025-11-04 05:30 | 6Nodes_Pmin1000.xiidm | crac_202511040530.json |
      | 2025-11-04 06:30 | 6Nodes_Pmin1000.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes_Pmin1000.xiidm | crac_202511040730.json |
      | 2025-11-04 08:30 | 6Nodes_Pmin1000.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes_Pmin1000.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes_Pmin1000.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes_Pmin1000.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes_Pmin1000.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes_Pmin1000.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes_Pmin1000.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes_Pmin1000.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes_Pmin1000.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes_Pmin1000.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes_Pmin1000.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes_Pmin1000.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes_Pmin1000.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes_Pmin1000.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes_Pmin1000.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes_Pmin1000.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 00:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 3000.0 MW
    # Timestamp 01:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 01:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 3000.0 MW
    # Timestamp 02:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 02:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 3000.0 MW
    # Timestamp 03:30: 10 (activation) + 50 * 2900 MW (variation) + 100 MW * 100 (overload of 1100 MW, shifted violation penalty of 100) = 155010
    Then the total cost for timestamp "2025-11-04 03:30" is 155010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 2900.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 2900.0 MW
    # Timestamp 04:30
    Then the total cost for timestamp "2025-11-04 04:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 0.0 MW
    # Timestamp 05:30
    Then the total cost for timestamp "2025-11-04 05:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 0.0 MW
    # Timestamp 06:30
    Then the total cost for timestamp "2025-11-04 06:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 0.0 MW
    # Timestamp 07:30
    Then the total cost for timestamp "2025-11-04 07:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 0.0 MW
    # Timestamp 08:30: 1100 MW * 100 (overload of 1100 MW, shifted violation penalty of 100) = 110000
    Then the total cost for timestamp "2025-11-04 08:30" is 110000.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 0.0 MW
    # Timestamp 09:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 09:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 1100.0 MW
    # Timestamp 10:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 10:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 1100.0 MW
    # Timestamp 11:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 11:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 1100.0 MW
    # Timestamp 12:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 12:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 1100.0 MW
    # Timestamp 13:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 13:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 1100.0 MW
    # Timestamp 14:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 14:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 1100.0 MW
    # Timestamp 15:30: 1100 MW * 100 (overload of 1100 MW, shifted violation penalty of 100) = 110000
    Then the total cost for timestamp "2025-11-04 15:30" is 110000.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 0.0 MW
    # Timestamp 16:30:
    Then the total cost for timestamp "2025-11-04 16:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 0.0 MW
    # Timestamp 17:30:
    Then the total cost for timestamp "2025-11-04 17:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 0.0 MW
    # Timestamp 18:30:
    Then the total cost for timestamp "2025-11-04 18:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 0.0 MW
    # Timestamp 19:30:
    Then the total cost for timestamp "2025-11-04 19:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 0.0 MW
    # Timestamp 20:30: 10 (activation) + 50 * 2900 MW (variation) + 100 MW * 100 (overload of 1100 MW, shifted violation penalty of 100) = 155010
    Then the total cost for timestamp "2025-11-04 20:30" is 155010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 2900.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 2900.0 MW
    # Timestamp 21:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 21:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 3000.0 MW
    # Timestamp 22:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 22:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 3000.0 MW
    # Timestamp 23:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 23:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 3000.0 MW

  Scenario: 4.1.2.10: In line with 4.1.2.8, with lead and lag and high shifted violation cost
    Generator never shuts down, because of its' high penalty cost on overloads, and because it's heavily constrained by its lead and lag
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_2_6"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "4_time_coupled/4_1_generator_constraints/time-coupled-constraints-with-lead-and-lag-times.json" and rao inputs are:
      | Timestamp        | Network               | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes_Pmin1000.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes_Pmin1000.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes_Pmin1000.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes_Pmin1000.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes_Pmin1000.xiidm | crac_202511040430.json |
      | 2025-11-04 05:30 | 6Nodes_Pmin1000.xiidm | crac_202511040530.json |
      | 2025-11-04 06:30 | 6Nodes_Pmin1000.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes_Pmin1000.xiidm | crac_202511040730.json |
      | 2025-11-04 08:30 | 6Nodes_Pmin1000.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes_Pmin1000.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes_Pmin1000.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes_Pmin1000.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes_Pmin1000.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes_Pmin1000.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes_Pmin1000.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes_Pmin1000.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes_Pmin1000.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes_Pmin1000.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes_Pmin1000.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes_Pmin1000.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes_Pmin1000.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes_Pmin1000.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes_Pmin1000.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes_Pmin1000.xiidm | crac_202511042330.json |
    When I launch rao
    # Timestamp 00:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 00:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 00:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 00:30" is 3000.0 MW
    # Timestamp 01:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 01:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 01:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 01:30" is 3000.0 MW
    # Timestamp 02:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 02:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 02:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 02:30" is 3000.0 MW
    # Timestamp 03:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 03:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 3000.0 MW
    # Timestamp 04:30: 10 (activation) + 50 * 1000 MW (variation) = 50010
    Then the total cost for timestamp "2025-11-04 04:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 1000.0 MW
    # Timestamp 05:30: 10 (activation) + 50 * 1000 MW (variation) = 50010
    Then the total cost for timestamp "2025-11-04 05:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 1000.0 MW
    # Timestamp 06:30: 10 (activation) + 50 * 1000 MW (variation) = 50010
    Then the total cost for timestamp "2025-11-04 06:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 06:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 06:30" is 1000.0 MW
    # Timestamp 07:30: 10 (activation) + 50 * 1000 MW (variation) = 50010
    Then the total cost for timestamp "2025-11-04 07:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 07:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 07:30" is 1000.0 MW
    # Timestamp 08:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 08:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 08:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 08:30" is 1100.0 MW
    # Timestamp 09:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 09:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 09:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 09:30" is 1100.0 MW
    # Timestamp 10:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 10:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 10:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 10:30" is 1100.0 MW
    # Timestamp 11:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 11:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 11:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 11:30" is 1100.0 MW
    # Timestamp 12:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 12:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 12:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 12:30" is 1100.0 MW
    # Timestamp 13:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 13:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 13:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 13:30" is 1100.0 MW
    # Timestamp 14:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 14:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 14:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 14:30" is 1100.0 MW
    # Timestamp 15:30: 10 (activation) + 50 * 1100 MW (variation) = 55010
    Then the total cost for timestamp "2025-11-04 15:30" is 55010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 15:30" is 1100.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 15:30" is 1100.0 MW
    # Timestamp 16:30: 10 (activation) + 50 * 1000 MW (variation) = 50010
    Then the total cost for timestamp "2025-11-04 16:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 16:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 16:30" is 1000.0 MW
    # Timestamp 17:30: 10 (activation) + 50 * 1000 MW (variation) = 50010
    Then the total cost for timestamp "2025-11-04 17:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 17:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 17:30" is 1000.0 MW
    # Timestamp 18:30: 10 (activation) + 50 * 1000 MW (variation) = 50010
    Then the total cost for timestamp "2025-11-04 18:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 18:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 18:30" is 1000.0 MW
    # Timestamp 19:30: 10 (activation) + 50 * 1000 MW (variation) = 50010
    Then the total cost for timestamp "2025-11-04 19:30" is 50010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 1000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 1000.0 MW
    # Timestamp 20:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 20:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 3000.0 MW
    # Timestamp 21:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 21:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 3000.0 MW
    # Timestamp 22:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 22:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 22:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 22:30" is 3000.0 MW
    # Timestamp 23:30: 10 (activation) + 50 * 3000 MW (variation) = 150010
    Then the total cost for timestamp "2025-11-04 23:30" is 150010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 23:30" is 3000.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 23:30" is 3000.0 MW
    Then the total cost for all timestamps is 2040240.0

  Scenario: 4.1.2.11: Duplicate of 4.1.2.10 with RAO interruption at second checkpoint
  Generator never shuts down, because of its' high penalty cost on overloads, and because it's heavily constrained by its lead and lag
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given crac files are in folder "4_time_coupled/4_1_generator_constraints/4_1_2_6"
    Given network files are in folder "4_time_coupled"
    Given time-coupled constraints are in file "4_time_coupled/4_1_generator_constraints/time-coupled-constraints-with-lead-and-lag-times.json" and rao inputs are:
      | Timestamp        | Network               | CRAC                   |
      | 2025-11-04 00:30 | 6Nodes_Pmin1000.xiidm | crac_202511040030.json |
      | 2025-11-04 01:30 | 6Nodes_Pmin1000.xiidm | crac_202511040130.json |
      | 2025-11-04 02:30 | 6Nodes_Pmin1000.xiidm | crac_202511040230.json |
      | 2025-11-04 03:30 | 6Nodes_Pmin1000.xiidm | crac_202511040330.json |
      | 2025-11-04 04:30 | 6Nodes_Pmin1000.xiidm | crac_202511040430.json |
      | 2025-11-04 05:30 | 6Nodes_Pmin1000.xiidm | crac_202511040530.json |
      | 2025-11-04 06:30 | 6Nodes_Pmin1000.xiidm | crac_202511040630.json |
      | 2025-11-04 07:30 | 6Nodes_Pmin1000.xiidm | crac_202511040730.json |
      | 2025-11-04 08:30 | 6Nodes_Pmin1000.xiidm | crac_202511040830.json |
      | 2025-11-04 09:30 | 6Nodes_Pmin1000.xiidm | crac_202511040930.json |
      | 2025-11-04 10:30 | 6Nodes_Pmin1000.xiidm | crac_202511041030.json |
      | 2025-11-04 11:30 | 6Nodes_Pmin1000.xiidm | crac_202511041130.json |
      | 2025-11-04 12:30 | 6Nodes_Pmin1000.xiidm | crac_202511041230.json |
      | 2025-11-04 13:30 | 6Nodes_Pmin1000.xiidm | crac_202511041330.json |
      | 2025-11-04 14:30 | 6Nodes_Pmin1000.xiidm | crac_202511041430.json |
      | 2025-11-04 15:30 | 6Nodes_Pmin1000.xiidm | crac_202511041530.json |
      | 2025-11-04 16:30 | 6Nodes_Pmin1000.xiidm | crac_202511041630.json |
      | 2025-11-04 17:30 | 6Nodes_Pmin1000.xiidm | crac_202511041730.json |
      | 2025-11-04 18:30 | 6Nodes_Pmin1000.xiidm | crac_202511041830.json |
      | 2025-11-04 19:30 | 6Nodes_Pmin1000.xiidm | crac_202511041930.json |
      | 2025-11-04 20:30 | 6Nodes_Pmin1000.xiidm | crac_202511042030.json |
      | 2025-11-04 21:30 | 6Nodes_Pmin1000.xiidm | crac_202511042130.json |
      | 2025-11-04 22:30 | 6Nodes_Pmin1000.xiidm | crac_202511042230.json |
      | 2025-11-04 23:30 | 6Nodes_Pmin1000.xiidm | crac_202511042330.json |
    When I launch rao with interruption
    Then no RAO Result was generated