# Copyright (c) 2026, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 4.3: Time-coupled generator constraints with MARMOT based on JSON time-coupled constraints - Part 2

  Presentation of the US
  ----------------------

  Simple 3-timestamp time-coupled situations illustrating the following generator constraints :
  - shutDown allowed
  - startUp allowed

  ----------------------
  Scenario: 4.3.1: No constraints, specifically : StartUp allowed
  From 04:30 onwards, redispatching is required.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given time-coupled constraints are in file "4_time_coupled/time-coupled-constraints-without-constraints.json" and rao inputs are:
      | Timestamp        | Network                      | CRAC                                 |
      | 2025-11-04 03:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511040330.json |
      | 2025-11-04 04:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511040430.json |
      | 2025-11-04 05:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511040530.json |
    When I launch marmot
    # Timestamp 03:30
    Then the total cost for timestamp "2025-11-04 03:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 0.0 MW
    Then the remedial action "redispatchingAction" is not used at timestamp "2025-11-04 03:30" in preventive
    # Timestamp 04:30: 10 (activation) + 2500 * 1 (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 04:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 2500.0 MW
    Then the remedial action "redispatchingAction" is used at timestamp "2025-11-04 04:30" in preventive
    # Timestamp 05:30: 10 (activation) + 2500 * 1 (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 05:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 2500.0 MW
    Then the remedial action "redispatchingAction" is used at timestamp "2025-11-04 05:30" in preventive

  Scenario: 4.3.2: Same as 4.3.1, but StartUp not allowed
    From 04:30 onwards, redispatching is required. Nevertheless, BBE1AA1_generator is not available
    since startup is prohibited.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given time-coupled constraints are in file "4_time_coupled/time-coupled-constraints-startup-prohibited.json" and rao inputs are:
      | Timestamp        | Network                      | CRAC                                 |
      | 2025-11-04 03:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511040330.json |
      | 2025-11-04 04:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511040430.json |
      | 2025-11-04 05:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511040530.json |
    When I launch marmot
    # Timestamp 03:30
    Then the total cost for timestamp "2025-11-04 03:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 03:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 03:30" is 0.0 MW
    Then the remedial action "redispatchingAction" is not used at timestamp "2025-11-04 03:30" in preventive
    # Timestamp 04:30: 3000 MW * 1000 (overload of 2999 MW, shifted violation penalty of 1000) = 3000000
    Then the total cost for timestamp "2025-11-04 04:30" is 3000000.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 04:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 04:30" is 0.0 MW
    Then the remedial action "redispatchingAction" is not used at timestamp "2025-11-04 04:30" in preventive
    # Timestamp 05:30: 3000 MW * 1000 (overload of 2999 MW, shifted violation penalty of 1000) = 3000000
    Then the total cost for timestamp "2025-11-04 05:30" is 3000000.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 05:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 05:30" is 0.0 MW
    Then the remedial action "redispatchingAction" is not used at timestamp "2025-11-04 05:30" in preventive

  Scenario: 4.3.3: No constraints, specifically : ShutDown allowed
  Redispatching action is necessary at 19:30 but not afterwards.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given time-coupled constraints are in file "4_time_coupled/time-coupled-constraints-without-constraints.json" and rao inputs are:
      | Timestamp        | Network                      | CRAC                                 |
      | 2025-11-04 19:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511041930.json |
      | 2025-11-04 20:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511042030.json |
      | 2025-11-04 21:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511042130.json |
    When I launch marmot
    # Timestamp 19:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 19:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 2500.0 MW
    Then the remedial action "redispatchingAction" is used at timestamp "2025-11-04 19:30" in preventive
    # Timestamp 20:30
    Then the total cost for timestamp "2025-11-04 20:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 0.0 MW
    Then the remedial action "redispatchingAction" is not used at timestamp "2025-11-04 20:30" in preventive
    # Timestamp 21:30
    Then the total cost for timestamp "2025-11-04 21:30" is 0.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 0.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 0.0 MW
    Then the remedial action "redispatchingAction" is not used at timestamp "2025-11-04 21:30" in preventive

  Scenario: 4.3.4: ShutDown not allowed
  Redispatching action is necessary at 19:30 but not afterwards. Since shutdown isn't possible, redispatching action
  is set at its Pmin afterwards.
    Given configuration file is "4_time_coupled/rao_parameters_min_cost_megawatt_dc_0_shift.json"
    Given time-coupled constraints are in file "4_time_coupled/time-coupled-constraints-shutdown-prohibited.json" and rao inputs are:
      | Timestamp        | Network                      | CRAC                                 |
      | 2025-11-04 19:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511041930.json |
      | 2025-11-04 20:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511042030.json |
      | 2025-11-04 21:30 | 4_time_coupled/6Nodes_Pmax2500.xiidm | 4_time_coupled/4_3/crac_202511042130.json |
    When I launch marmot
    # Timestamp 19:30: 10 (activation) + 50 * 2500 MW (variation) + 500 MW * 1000 (overload of 500 MW, shifted violation penalty of 1000) = 625010
    Then the total cost for timestamp "2025-11-04 19:30" is 625010.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 19:30" is 2500.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 19:30" is 2500.0 MW
    Then the remedial action "redispatchingAction" is used at timestamp "2025-11-04 19:30" in preventive
    # Timestamp 20:30: 10 (activation) + 50 * 1 MW (variation) = 60
#    Then the total cost for timestamp "2025-11-04 20:30" is 60.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 20:30" is 1.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 20:30" is 1.0 MW
    Then the remedial action "redispatchingAction" is used at timestamp "2025-11-04 20:30" in preventive
    # Timestamp 21:30: 10 (activation) + 50 * 1 MW (variation) = 60
    Then the total cost for timestamp "2025-11-04 21:30" is 60.0
    Then the preventive power of generator "BBE1AA1 _generator" at timestamp "2025-11-04 21:30" is 1.0 MW
    Then the preventive power of load "FFR1AA1 _load" at timestamp "2025-11-04 21:30" is 1.0 MW
    Then the remedial action "redispatchingAction" is used at timestamp "2025-11-04 21:30" in preventive
