# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 0.1.1.4: Boundary lines
  This feature covers CNECs on boundary lines (X-nodes). For a network with an X-node, it checks the margin on the boundary-line CNEC both in MW (DC) and in A (AC).

  @fast @rao @dc @preventive-only @max-min-margin
  Scenario: 0.1.1.4.1 : Boundary line with no generation, RAO in MW
    Given network file is "0_import_export/0_1_import/0_1_1_cnec/network_12nodes_xnode_no_gen.uct" for CORE CC
    Given crac file is "0_import_export/0_1_import/0_1_1_cnec/cbcora_0_1_1_4_1.xml"
    Given configuration file is "common/rao_parameters_max_margin_megawatt_dc.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 2000.0 MW
    Then the margin on cnec "cnec_xnode - preventive" after PRA should be 2000.0 MW
    Then 0 remedial actions are used in preventive

  @fast @rao @ac @preventive-only @max-min-margin
  Scenario: 0.1.1.4.2 : Boundary line with no generation, RAO in A (same case as the previous scenario, but in A)
    Given network file is "0_import_export/0_1_import/0_1_1_cnec/network_12nodes_xnode_no_gen.uct" for CORE CC
    Given crac file is "0_import_export/0_1_import/0_1_1_cnec/cbcora_0_1_1_4_1.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 2888.0 A
    Then the margin on cnec "cnec_xnode - preventive" after PRA should be 2888.0 A
    Then 0 remedial actions are used in preventive

  @fast @rao @dc @preventive-only @max-min-margin
  Scenario: 0.1.1.4.3 : Boundary line with generation, RAO in MW
    Given network file is "0_import_export/0_1_import/0_1_1_cnec/network_12nodes_xnode_with_gen.uct" for CORE CC
    Given crac file is "0_import_export/0_1_import/0_1_1_cnec/cbcora_0_1_1_4_1.xml"
    Given configuration file is "common/rao_parameters_max_margin_megawatt_dc.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 1000.0 MW
    Then the margin on cnec "cnec_xnode - preventive" after PRA should be 1000.0 MW
    Then 0 remedial actions are used in preventive

  @fast @rao @ac @preventive-only @max-min-margin
  Scenario: 0.1.1.4.4 : Boundary line with generation, RAO in A (same case as the previous scenario, but in A)
    Given network file is "0_import_export/0_1_import/0_1_1_cnec/network_12nodes_xnode_with_gen.uct" for CORE CC
    Given crac file is "0_import_export/0_1_import/0_1_1_cnec/cbcora_0_1_1_4_1.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 695.0 A
    Then the margin on cnec "cnec_xnode - preventive" after PRA should be 695.0 A
    Then 0 remedial actions are used in preventive