# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 0.1.3.2: Import HVDC Range Actions
  This feature covers the import of HVDC range actions from the CRAC file.

  @fast @crac
  Scenario: 0.1.3.2.1: Import HVDC automaton from CIM CRAC
    Given network file is "0_import_export/0_1_import/0_1_3_remedial_actions/network_16nodes_with_2_hvdc.xiidm"
    Given crac file is "0_import_export/0_1_import/0_1_3_remedial_actions/cim_0_1_3_2_1.xml"
    Given crac creation parameters file is "0_import_export/0_1_import/0_1_3_remedial_actions/cim_crac_creation_parameters_0_1_3_2_1.json"
    When I import crac
    Then its name should be "CORESO-20210402-SWECCD2-F011"
    Then its id should be "CORESO-20210402-SWECCD2-F011"
    Then it should have 2 range actions
    Then it should have the following HVDC range actions:
      | HvdcRangeActionId                                       | HvdcRangeActionName                                     | NetworkElementId    | GroupId                                   | InitialSetpoint |
      | HVDC-direction1 + HVDC-direction2 - BBE2AA11 FFR3AA11 1 | HVDC-direction1 + HVDC-direction2 - BBE2AA11 FFR3AA11 1 | BBE2AA11 FFR3AA11 1 | BBE2AA11 FFR3AA11 1 + BBE2AA12 FFR3AA12 1 | 0.0             |
      | HVDC-direction1 + HVDC-direction2 - BBE2AA12 FFR3AA12 1 | HVDC-direction1 + HVDC-direction2 - BBE2AA12 FFR3AA12 1 | BBE2AA12 FFR3AA12 1 | BBE2AA11 FFR3AA11 1 + BBE2AA12 FFR3AA12 1 | 0.0             |
    Then the HVDC range actions should have the following ranges:
      | HvdcRangeActionId                                       | Ranges | RangeType | Min     | Max    |
      | HVDC-direction1 + HVDC-direction2 - BBE2AA11 FFR3AA11 1 | 1      | ABSOLUTE  | -1000.0 | 1500.0 |
      | HVDC-direction1 + HVDC-direction2 - BBE2AA12 FFR3AA12 1 | 1      | ABSOLUTE  | -1000.0 | 1500.0 |
    Then the remedial actions should have the following usage rules:
      | RemedialActionId                                        | UsageRules | Rule               | Method | Instant | ContingencyId | FlowCnecId |
      | HVDC-direction1 + HVDC-direction2 - BBE2AA11 FFR3AA11 1 | 1          | OnContingencyState | Forced | auto    | Co-1          |            |
      | HVDC-direction1 + HVDC-direction2 - BBE2AA12 FFR3AA12 1 | 1          | OnContingencyState | Forced | auto    | Co-1          |            |

  @fast @crac
  Scenario: 0.1.3.2.2: Import on flow constraint in country with country from CIM CRAC
    Given network file is "0_import_export/0_1_import/0_1_3_remedial_actions/network_16nodes_with_2_hvdc.xiidm"
    Given crac file is "0_import_export/0_1_import/0_1_3_remedial_actions/cim_0_1_3_2_2.xml"
    Given crac creation parameters file is "0_import_export/0_1_import/0_1_3_remedial_actions/cim_crac_creation_parameters_0_1_3_2_1.json"
    When I import crac
    Then its name should be "CORESO-20210402-SWECCD2-F011"
    Then its id should be "CORESO-20210402-SWECCD2-F011"
    Then it should have 1 network actions
    Then it should have the following network actions:
      | NetworkActionId | NetworkActionName | ElementaryActions | ElementaryActionType | NetworkElementId   | Action/Setpoint |
      | Auto RA Gen FR  | Auto RA Gen FR    | 1                 | GeneratorAction      | FFR1AA11_generator | 0               |
    Then the remedial actions should have the following usage rules:
      | RemedialActionId | UsageRules | Rule                      | Method | Instant | ContingencyId | Country |
      | Auto RA Gen FR   | 1          | OnFlowConstraintInCountry | Forced | auto    | Co-1          | FR      |
