# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 0.2.1.1: Generate a basic output file after RAO computation
  This feature covers the content of the basic output file generated after a RAO. For a secured and
  an unsecured optimization, it checks the thresholds, the initial flows, the flows after PRA and
  after CRA, and the used remedial actions reported in the output file.

  @fast @rao @ac @preventive-only @secure-flow
  Scenario: 0.2.1.1.1: Secure optimization
    Given network file is "common/network_12nodes.uct"
    Given crac file is "common/crac_2_1_2_1_selectionTopoRA.json"
    Given configuration file is "common/rao_parameters_pos_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "Open tie-line FR DE" is used in preventive
    Then the "upper" threshold on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be 1500.0 A
    Then the initial flow on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be 721.0 A on side 2
    Then the flow on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be -1444.0 A on side 2
    Then the "upper" threshold on cnec "BBE2AA1  FFR3AA1  1 - Contingency FR1 FR3 - outage" should be 1500.0 A
    Then the initial flow on cnec "BBE2AA1  FFR3AA1  1 - Contingency FR1 FR3 - outage" should be 652.0 A on side 2
    Then the flow on cnec "BBE2AA1  FFR3AA1  1 - Contingency FR1 FR3 - outage" after PRA should be -1444.0 A on side 2
    Then the initial flow on cnec "BBE2AA1  FFR3AA1  1 - Contingency FR1 FR3 - curative" should be 652.0 A on side 2
    Then the flow on cnec "BBE2AA1  FFR3AA1  1 - Contingency FR1 FR3 - curative" after PRA should be -1444.0 A on side 2
    Then the flow on cnec "BBE2AA1  FFR3AA1  1 - Contingency FR1 FR3 - curative" after CRA should be -1444.0 A on side 2

  @fast @rao @mock @ac @preventive-only @secure-flow
  Scenario: 0.2.1.1.2: Unsecure optimization
    Given network file is "common/network_12nodes.uct"
    Given crac file is "0_import_export/0_2_export/0_2_1_basic_export/crac_0_2_1_1_2_unsecure.json"
    Given configuration file is "common/rao_parameters_pos_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "PST @1" is used in preventive
    Then the "upper" threshold on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be 1500.0 A
    Then the initial flow on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be 721.0 A on side 2
    Then the flow on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be 471.1 A on side 2
    Then the "upper" threshold on cnec "FFR2AA1  DDE3AA1  1 - Contingency FR1 FR3 - outage" should be 1500.0 A
    Then the initial flow on cnec "FFR2AA1  DDE3AA1  1 - Contingency FR1 FR3 - outage" should be 2098.0 A on side 2
    Then the flow on cnec "FFR2AA1  DDE3AA1  1 - Contingency FR1 FR3 - outage" after PRA should be 1859.0 A on side 2
    Then the flow on cnec "FFR2AA1  DDE3AA1  1 - Contingency FR1 FR3 - outage" after CRA should be 1859.0 A on side 2