# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.2.2: Simulate range action automatons right after topological automatons
  This feature covers the diferent types of range action automatons.

  @fast @rao @ac @contingency-scenarios @hvdc @max-min-margin
  Scenario: 1.2.2.1: 1 auto HVDC
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_2_1.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then 0 remedial actions are used in preventive
    Then the setpoint of RangeAction "ARA_HVDC" should be 823.0 MW in preventive
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - auto" after PRA should be -94.32 A
    Then 2 remedial actions are used after "co1_be1_fr5" at "auto"
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used after "co1_be1_fr5" at "auto"
    Then the remedial action "ARA_HVDC" is used after "co1_be1_fr5" at "auto"
    Then the setpoint of RangeAction "ARA_HVDC" should be 964 MW after "co1_be1_fr5" at "auto"
    Then the margin on cnec "be3_be4_co1 - BBE3AA11->BBE4AA11  - co1_be1_fr5 - auto" after ARA should be -42.73 A
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - auto" after ARA should be 0.0 A
    Then its security status should be "UNSECURED"

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.2.2.2: 1 auto PST
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_2_2.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_absolute_threshold.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_be" should be 0 in preventive
    Then the initial margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" should be -107.6 A
    Then the initial margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - auto" should be -41.2 A
    Then 1 remedial actions are used after "co2_be1_be3" at "auto"
    Then the remedial action "pst_be" is used after "co2_be1_be3" at "auto"
    Then the tap of PstRangeAction "pst_be" should be -8 after "co2_be1_be3" at "auto"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" after ARA should be 98.9 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - auto" after ARA should be 0.2 A
    Then the worst margin is -22 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.2.2.3: 2 auto range actions
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_2_3.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_absolute_threshold.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_fr" should be 5 in preventive
    Then the tap of PstRangeAction "pst_be" should be 0 in preventive
    Then the initial margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" should be -107.6 A
    Then the initial margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - auto" should be -41.2 A
    Then 2 remedial actions are used after "co2_be1_be3" at "auto"
    Then the remedial action "pst_fr" is used after "co2_be1_be3" at "auto"
    Then the remedial action "pst_be" is used after "co2_be1_be3" at "auto"
    Then the tap of PstRangeAction "pst_fr" should be 15 after "co2_be1_be3" at "auto"
    Then the tap of PstRangeAction "pst_be" should be -3 after "co2_be1_be3" at "auto"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" after ARA should be 9.0 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - auto" after ARA should be 146.5 A
    Then the worst margin is -22 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.2.2.4: auto range actions and topological range actions
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_2_4.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_absolute_threshold.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_fr" should be 5 in preventive
    Then the tap of PstRangeAction "pst_be" should be 0 in preventive
    Then the initial margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" should be -107.6 A
    Then the initial margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - auto" should be -41.2 A
    Then 3 remedial actions are used after "co2_be1_be3" at "auto"
    Then the remedial action "open_be1_be4" is used after "co2_be1_be3" at "auto"
    Then the remedial action "pst_fr" is used after "co2_be1_be3" at "auto"
    Then the remedial action "pst_be" is used after "co2_be1_be3" at "auto"
    Then the tap of PstRangeAction "pst_fr" should be 10 after "co2_be1_be3" at "auto"
    Then the tap of PstRangeAction "pst_be" should be -1 after "co2_be1_be3" at "auto"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" after ARA should be 15.3 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - auto" after ARA should be 65.7 A
    Then the worst margin is -22 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.2.2.5: Verify post-ARAO setpoint for automatic+curative range action
    # copy of test case Scenario: 1.2.2.2: 1 auto PST
    # except that pst_be is also preventive and curative
    # it should be used in preventive at tap position -2
    # in auto at -8
    # in curative at -16
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_2_automatons/crac_1_2_2_5.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_absolute_threshold.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 1 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_be_pra" should be -2 in preventive
    Then the tap of PstRangeAction "pst_be_ara" should be -2 in preventive
    Then the tap of PstRangeAction "pst_be_cra" should be -2 in preventive
    Then the initial margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" should be -107.6 A
    Then the initial margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - auto" should be -41.2 A
    Then 1 remedial actions are used after "co2_be1_be3" at "auto"
    Then the remedial action "pst_be_ara" is used after "co2_be1_be3" at "auto"
    Then the tap of PstRangeAction "pst_be_pra" should be -8 after "co2_be1_be3" at "auto"
    Then the tap of PstRangeAction "pst_be_ara" should be -8 after "co2_be1_be3" at "auto"
    Then the tap of PstRangeAction "pst_be_cra" should be -8 after "co2_be1_be3" at "auto"
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - auto" after ARA should be 98.9 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - auto" after ARA should be 0.2 A
    Then 1 remedial actions are used after "co2_be1_be3" at "auto"
    Then the remedial action "pst_be_cra" is used after "co2_be1_be3" at "curative"
    Then the tap of PstRangeAction "pst_be_pra" should be -16 after "co2_be1_be3" at "curative"
    Then the tap of PstRangeAction "pst_be_cra" should be -16 after "co2_be1_be3" at "curative"
    Then the tap of PstRangeAction "pst_be_ara" should be -16 after "co2_be1_be3" at "curative"
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co2_be1_be3 - curative" after CRA should be -58 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co2_be1_be3 - curative" after CRA should be 305 A
    Then the worst margin is -58 A