# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.3.4: Dynamic of topological remedial actions available in several instants
  This feature covers RAO computation with multiple network actions defined for several instants in the CRAC.

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.4.1: Topological RA already applied in initial network : not available for optimization
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_3_curative/crac_1_3_4_1.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -522 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -522 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -184 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 145 A
    Then the value of the objective function after CRA should be 522

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.4.2: Topological RA available in preventive and curative : used in preventive
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/crac_1_3_4_2.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "close_de3_de4" is used in preventive
    Then the tap of PstRangeAction "pst_be" should be -16 in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -467 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -467 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -54 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 297 A
    Then the value of the objective function after CRA should be 467

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.4.3: Topological RA available in preventive and curative : used in curative
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_3_curative/crac_1_3_4_3.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_fr" should be 5 in preventive
    Then the tap of PstRangeAction "pst_be" should be 0 in preventive
    Then 3 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "close_fr1_fr5" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 15 after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -315 A
    Then the margin on cnec "FFR2AA1  FFR3AA1  2 - co1_fr2_fr3_1 - curative" after CRA should be -315 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -184 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 145 A
    Then the value of the objective function after CRA should be 315

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.4.4: Topological RA duplicated into PRA and CRA : PRA is activated
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/crac_1_3_4_4.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "close_de3_de4_pra" is used in preventive
    Then the tap of PstRangeAction "pst_be" should be -16 in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -467 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -467 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -54 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 297 A
    Then the value of the objective function after CRA should be 467


  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.4.5: Topological RA duplicated into PRA and CRA : CRA is activated
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_3_curative/crac_1_3_4_5.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_fr" should be 5 in preventive
    Then the tap of PstRangeAction "pst_be" should be 0 in preventive
    Then 3 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "close_fr1_fr5_cra" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 15 after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -315 A
    Then the margin on cnec "FFR2AA1  FFR3AA1  2 - co1_fr2_fr3_1 - curative" after CRA should be -315 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -184 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 145 A
    Then the value of the objective function after CRA should be 315

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.4.6: Topological RA with inverted CRA : PRA is not used, so the CRA is not available
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_3_curative/crac_1_3_4_6.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -184 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -184 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -55 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 145 A
    Then the value of the objective function after CRA should be 184

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 1.3.4.7: Topological RA with inverted CRA : line opened in preventive and closed in curative
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_3_curative/crac_1_3_4_7.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 3 remedial actions are used in preventive
    Then the remedial action "open_fr1_fr2_pra" is used in preventive
    Then the tap of PstRangeAction "pst_fr" should be -5 in preventive
    Then the tap of PstRangeAction "pst_be" should be -16 in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "close_fr1_fr2_cra" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be -5 after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 200 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be 200 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 267 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 613 A
    Then the value of the objective function after CRA should be -200