# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.4.1: enable second optimization of the preventive perimeter
  This feature covers the parameters of "second-preventive-rao" ("execution-condition" : "POSSIBLE_CURATIVE_IMPROVEMENT"),
  from the RaoParameters.

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.1.1: Preventive network actions only
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/crac_second_preventive_1.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
#    Then I export rao reports to "reports/reports_1_4_1_1_1.txt"
    Then the worst margin is 321 A
    Then 3 remedial actions are used in preventive
    Then the remedial action "open_fr1_fr3" is used in preventive
    Then the tap of PstRangeAction "pst_fr" should be -5 in preventive
    Then the tap of PstRangeAction "pst_be" should be -16 in preventive
    Then the margin on cnec "FFR1AA1  FFR4AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 321 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 501 A
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.1.2: Same case as 1.4.1.1 with a limitation of 2 RAs in preventive
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/crac_second_preventive_1_2.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "open_fr1_fr3" is used in preventive
    Then the tap of PstRangeAction "pst_fr" should be -5 in preventive
    Then the tap of PstRangeAction "pst_be" should be 0 in preventive
    Then the worst margin is 295.6 A

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.1.3: Same case as 1.4.1.1.1 with pst_fr available in curative
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/crac_second_preventive_1_3.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "open_fr1_fr3" is used in preventive
    Then the tap of PstRangeAction "pst_fr" should be 5 in preventive
    Then the tap of PstRangeAction "pst_fr" should be -5 after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 in preventive
    Then the worst margin is 321 A

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.1.4: Pst_fr limits relative to previous instant are the most impacting w.r.t relative to initial network
    # 2P is now always global, pst_fr is always optimized
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/crac_second_preventive_1_4.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "open_fr1_fr3" is used in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "pst_fr" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 1 in preventive
    Then the tap of PstRangeAction "pst_fr" should be -3 after "co1_fr2_fr3_1" at "curative"
    Then the margin on cnec "FFR1AA1  FFR4AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 210 A
    Then the worst margin is 210 A

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.2: Preventive and curative network actions 1/3
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/crac_1_3_3_1.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
    Then 2 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_fr" should be 4 in preventive
    Then 2 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "open_fr1_fr3" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -5 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 721 A
    Then the margin on cnec "FFR1AA1  FFR4AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 721 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 725 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - preventive" after PRA should be 731 A
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.3: Preventive and curative network actions 2/3
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/crac_1_3_4_2.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
    Then 1 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_be" should be -16 in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -462 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -462 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -87 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 236 A
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "UNSECURED"

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.4: Preventive and curative network actions 3/3
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/crac_1_3_4_4.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
    Then 1 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_be" should be -16 in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -16 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -462 A
    Then the margin on cnec "FFR4AA1  DDE1AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -462 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -87 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 236 A
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "UNSECURED"

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.5: Duplicated RA on the same PST, one being a PRA and the other one being a CRA
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/crac_1_4_1_5.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
    Then 1 remedial actions are used in preventive
    Then the remedial action "pst_fr_pra" is used in preventive
    Then the tap of PstRangeAction "pst_fr_pra" should be -7 in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "close_fr1_fr5" is used after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 43 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be 43 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 385 A
    Then the margin on cnec "FFR2AA1  FFR3AA1  2 - co1_fr2_fr3_1 - curative" after CRA should be 86 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 910 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 1148 A
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.6: Same test as 1.4.1.5. The CRA has a non relevant relative to previous instant range
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/crac_1_4_1_6.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
    Then 1 remedial actions are used in preventive
    Then the remedial action "pst_fr_pra" is used in preventive
    Then the tap of PstRangeAction "pst_fr_pra" should be -7 in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "close_fr1_fr5" is used after "co1_fr2_fr3_1" at "curative"
    # Same result as 1.4.1.5, the curative pst is not needed since preventive flow is limiting
    Then the worst margin is 43 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be 43 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 385 A
    Then the margin on cnec "FFR2AA1  FFR3AA1  2 - co1_fr2_fr3_1 - curative" after CRA should be 86 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 910 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - outage" after PRA should be 1148 A
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"

  @fast @rao @ac @second-preventive @max-min-margin
  Scenario: 1.4.1.7: Test case with a CBCORA file
    Given network file is "common/network_16nodes_with_different_imax.uct"
    Given crac file is "common/cbcora_2_6_3_11.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao at "2019-01-08 12:00"
    Then 2 remedial actions are used in preventive
    Then the remedial action "close_de3_de4" is used in preventive
    Then the tap of PstRangeAction "pst_fr" should be 4 in preventive
    Then 2 remedial actions are used after "CO1_fr2_fr3_1" at "curative"
    Then the remedial action "open_fr1_fr3" is used after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -5 after "CO1_fr2_fr3_1" at "curative"
    Then the worst margin is 721 A
    Then the margin on cnec "fr1_fr4_CO1 - curative" after CRA should be 721 A
    Then the margin on cnec "fr3_fr5_CO1 - OPP - curative" after CRA should be 725 A
    Then the margin on cnec "fr4_de1_N - preventive" after PRA should be 731 A
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"

  @fast @rao @ac @second-preventive @max-min-margin @interruption
  Scenario: 1.4.1.5: Duplicate of 1.4.1.5 with RAO interruption at second checkpoint
    Given network file is "common/network_16nodes.uct"
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/crac_1_4_1_6.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao with interruption
    Then no RAO Result was generated