# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.4.3: Handle loopflows in second preventive optimization
  This feature covers the parameters of "second-preventive-rao" ("execution-condition" : "COST_INCREASE"),
  with "loop-flow-parameters" defined, from the RaoParameters.

  @fast @rao @dc @second-preventive @loopflow @max-min-margin
  Scenario: 1.4.3.1: LF constraint in curative is solved by 2P
    Given network file is "common/network_12nodes.uct" for CORE CC
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/cbcora_1_4_3_1.xml"
    Given loopflow glsk file is "common/glsk_proportional_12nodes.xml"
    Given configuration file is "1_multi_step_optimisation/1_4_second_preventive_rao/rao_parameters_max_margin_mw_dc_with_lf_with2p.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then 0 remedial actions are used after "CO1" at "curative"
    Then the worst margin is 500 MW
    Then the value of the objective function after CRA should be -500
    Then the loopflow threshold on cnec "003_FR-DE - curative" should be 250 MW
    Then the initial loopflow on cnec "003_FR-DE - curative" should be -341 MW

  @fast @rao @dc @second-preventive @loopflow @max-min-margin
  Scenario: 1.4.3.2: LF constraint in curative is solved by curative network action + 2P
    Curative network action restores the network to 1.4.3.1 situation, that's why we finally fall back to same
    loopflow after CRA as 1.4.3.1's initial loopflow.
    #
    Given network file is "common/network_12nodes_doubled_pst_line.uct" for CORE CC
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/cbcora_1_4_3_2.xml"
    Given loopflow glsk file is "common/glsk_proportional_12nodes.xml"
    Given configuration file is "1_multi_step_optimisation/1_4_second_preventive_rao/rao_parameters_max_margin_mw_dc_with_lf_with2p.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then 1 remedial actions are used after "CO1" at "curative"
    Then the worst margin is 543 MW
    Then the value of the objective function after CRA should be -543
    Then the loopflow threshold on cnec "003_FR-DE - curative" should be 250 MW
    Then the initial loopflow on cnec "003_FR-DE - curative" should be -368 MW
    Then the loopflow on cnec "003_FR-DE - curative" after CRA should be -341 MW

  @fast @rao @dc @second-preventive @loopflow @max-min-margin
  Scenario: 1.4.3.3: LF constraint avoided on preventive CNEC in 2P
    Given network file is "common/network_12nodes.uct" for CORE CC
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/cbcora_1_4_3_3.xml"
    Given loopflow glsk file is "common/glsk_proportional_12nodes.xml"
    Given configuration file is "1_multi_step_optimisation/1_4_second_preventive_rao/rao_parameters_max_margin_mw_dc_with_lf_with2p.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_PST_BE" is used in preventive
    Then 0 remedial actions are used after "CO1" at "curative"
    Then the worst margin is 370 MW
    Then the value of the objective function after CRA should be -370
    Then the margin on cnec "003_FR-DE - curative" after CRA should be 370 MW
    Then the loopflow threshold on cnec "001_FR-DE - preventive" should be 400 MW
    Then the initial loopflow on cnec "001_FR-DE - preventive" should be -124 MW
    Then the loopflow on cnec "001_FR-DE - preventive" after PRA should be -297 MW
    # Doesn't run 2P because LF constraint is already seen in 1P as the CNEC is preventive