# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.4.5: Second Preventive improvements
  This feature covers other scenarios of the parameters of "second-preventive-rao"
  ("execution-condition" : "POSSIBLE_CURATIVE_IMPROVEMENT").


  @fast @rao @dc @second-preventive @max-min-margin
  Scenario: 1.4.5.1: Fix PST CRA setpoints in global 2nd preventive
    Given network file is "1_multi_step_optimisation/1_4_second_preventive_rao/network_1_4_5_1.uct"
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/crac_1_4_5_1.json"
    Given configuration file is "1_multi_step_optimisation/1_4_second_preventive_rao/rao_parameters_1_4_5_1.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "UNSECURED"
    Then the worst margin is -40.5 MW
    Then the margin on cnec "NNL3AA1  BBE1AA1  1 - Contingency NL3 BE1 2 - curative" after CRA should be -40.5 MW
    Then the tap of PstRangeAction "CRA_PST_DE" should be 0 after "Contingency NL3 BE1 2" at "curative"

  @fast @rao @dc @second-preventive @max-min-margin
  Scenario: 1.4.5.2: Fallback to first preventive after 2nd preventive
    Given network file is "1_multi_step_optimisation/1_4_second_preventive_rao/network_1_4_5_2.uct"
    Given crac file is "1_multi_step_optimisation/1_4_second_preventive_rao/crac_1_4_5_2.json"
    Given configuration file is "1_multi_step_optimisation/1_4_second_preventive_rao/rao_parameters_1_4_5_2.json"
    When I launch rao
    Then the execution details should be "Second preventive fell back to first preventive results"
    Then its security status should be "SECURED"
    Then the worst margin is 100.0 MW
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - Contingency NL2 NL3 1 - auto" after ARA should be 100 MW