# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 1.5.1: Multi-curative
  This feature covers the CRACs containing a definition of several curative instants.

  @fast @rao @ac @max-min-margin
  Scenario: 1.5.1.1: All combinations of auto and curative states
    # Test state tree algorithm
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_1_5_1_1.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_1.json"
    Given configuration file is "common/rao_parameters_case_91_1_12.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -229.74 A
    Then the flow on cnec "BBE1AA1  BBE2AA1  1 - Contingency NL2 BE3 5 - auto" after CRA should be -279.74 A on side 2
    Then the flow on cnec "BBE1AA1  BBE2AA1  1 - Contingency NL2 BE3 6 - auto" after CRA should be -279.74 A on side 2
    Then the flow on cnec "BBE1AA1  BBE2AA1  1 - Contingency NL2 BE3 7 - auto" after CRA should be -279.74 A on side 2
    Then the flow on cnec "BBE1AA1  BBE2AA1  1 - Contingency NL2 BE3 8 - auto" after CRA should be -279.74 A on side 2
    Then the flow on cnec "BBE1AA1  BBE2AA1  1 - Contingency NL2 BE3 D - auto" after CRA should be 0 A on side 2
    Then the flow on cnec "BBE1AA1  BBE2AA1  1 - Contingency NL2 BE3 E - auto" after CRA should be 0 A on side 2
    Then the flow on cnec "BBE1AA1  BBE2AA1  1 - Contingency NL2 BE3 F - auto" after CRA should be 0 A on side 2
    Then the flow on cnec "BBE1AA1  BBE2AA1  1 - Contingency NL2 BE3 G - auto" after CRA should be 0 A on side 2
    Then the flow on cnec "DDE1AA1  DDE2AA1  1 - Contingency NL2 BE3 2 - curative" after CRA should be 201.41 A on side 2
    Then the flow on cnec "DDE1AA1  DDE2AA1  1 - Contingency NL2 BE3 6 - curative" after CRA should be 201.41 A on side 2
    Then the flow on cnec "DDE1AA1  DDE2AA1  1 - Contingency NL2 BE3 A - curative" after CRA should be 216.79 A on side 2
    Then the flow on cnec "DDE1AA1  DDE2AA1  1 - Contingency NL2 BE3 E - curative" after CRA should be 216.79 A on side 2
    Then the flow on cnec "DDE1AA1  DDE2AA1  1 - Contingency NL2 BE3 8 - curative" after CRA should be 0 A on side 2
    Then the flow on cnec "DDE1AA1  DDE2AA1  1 - Contingency NL2 BE3 4 - curative" after CRA should be 0 A on side 2
    Then the flow on cnec "DDE1AA1  DDE2AA1  1 - Contingency NL2 BE3 C - curative" after CRA should be 0 A on side 2
    Then the flow on cnec "DDE1AA1  DDE2AA1  1 - Contingency NL2 BE3 G - curative" after CRA should be 0 A on side 2

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.2: Multi-curative with PST range actions and Topological actions
    The network has three parallel lines. Initially, two of them are opened and the third one is a CNEC
    The flow on the CNEC is initially smaller than the PATL and the first TATL so no PRA is needed
    1. First a PST is activated to go under the first curative TATL (500 MW)
    2. One of the two other lines is parallel is closed to divide the flow by 2 and make it go under the second curative TATL (300 MW)
    3. The second line is closed to go under the third curative TATL (250 MW)
    #
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_12nodes_3_parallel_lines_disconnected.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_2.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 10.08 A
    # Basecase / After PRA
    Then 0 remedial actions are used in preventive
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 500.0 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after "preventive" instant remedial actions should be 583.0 MW on side 1
    # After first curative
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative1"
    Then the tap of PstRangeAction "CRA_PST_BE" should be -11 after "Contingency DE2 DE3 1" at "curative1"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after "curative1" instant remedial actions should be 493.4 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after "curative1" instant remedial actions should be 493.4 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative1" instant remedial actions should be 493.4 MW on side 1
    # After second curative
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative2"
    Then the remedial action "CRA_CLOSE_NL2_BE3_2" is used after "Contingency DE2 DE3 1" at "curative2"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after "curative2" instant remedial actions should be 263.0 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative2" instant remedial actions should be 263.0 MW on side 1
    # After third curative
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative3"
    Then the remedial action "CRA_CLOSE_NL2_BE3_3" is used after "Contingency DE2 DE3 1" at "curative3"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative3" instant remedial actions should be 179.0 MW on side 1

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.3: Multi-curative with AUTO + curative instant 1 without CRAs
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_3.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 0 A
    # Basecase / After PRA (PATL 500 MW)
    Then 0 remedial actions are used in preventive
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -326.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -1000.0 MW on side 1
    # After auto (TATL 850 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "auto"
    Then the remedial action "ARA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "auto"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "auto" instant remedial actions should be -667.0 MW on side 1
    # After first curative (TATL 700 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -667.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -568.0 MW on side 1
    # After third curative (PATL 500 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1
    And the value of the objective function after CRA should be 0.0

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.4: Same case as previous one with ra limitations : 0 curative1 RAs, 0 curative2 RAs
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_12nodes_3_parallel_lines_disconnected.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_4_with_ra_limits.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -430.48 A
    Then 0 remedial actions are used after "Contingency DE2 DE3 1" at "curative1"
    Then 0 remedial actions are used after "Contingency DE2 DE3 1" at "curative2"
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative3"

  @fast @rao @ac @multi-curative
  Scenario: 1.5.1.4.bis: Same case as previous one with ra limitations : 0 curative1 RAs, 1 curative2 RAs, 1 curative3 RAs
  Same case as 1.5.1.3 and 1.5.1.4, but this time curative3 is also limited to 1 RAs.
  This should test that the RAO is able to take into account the cumulative effect of the max-ra-usage-limit in multi-curative.
  Since one RA is used in curative2 we reached the limit and since the limit in curative3 is set to 1 no more RAs can be used in curative3.
  Without the curative3 max-ra-usage-limit, we would have been able to secure the case (see 1.5.1.3).
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_12nodes_3_parallel_lines_disconnected.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_5_with_ra_limits.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"    When I launch rao
    Then 0 remedial actions are used after "Contingency DE2 DE3 1" at "curative1"
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative2"
    Then 0 remedial actions are used after "Contingency DE2 DE3 1" at "curative3"
    And the value of the objective function after CRA should be 83.23

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.5: Multi-curative with AUTO + curative instant 2 without CRAs
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_5.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 0 A
    # Basecase / After PRA (PATL 500 MW)
    Then 0 remedial actions are used in preventive
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -326.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -1000.0 MW on side 1
    # After auto (TATL 700 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "auto"
    Then the remedial action "ARA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "auto"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "auto" instant remedial actions should be -667.0 MW on side 1
    # After first curative (TATL 630 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -568.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -568.0 MW on side 1
    # After third curative (PATL 500 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.6: Multi-curative with AUTO + curative instant 3 without CRAs
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_6.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 0 A
    # Basecase / After PRA (PATL 500 MW)
    Then 0 remedial actions are used in preventive
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -326.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -1000.0 MW on side 1
    # After auto (TATL 700 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "auto"
    Then the remedial action "ARA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "auto"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "auto" instant remedial actions should be -667.0 MW on side 1
    # After first curative (TATL 630 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -568.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -283.0 MW on side 1
    # After third curative (PATL 500 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.7: Multi-curative with curative instant 1 without CRAs
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_7.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 32.7 A
    # Basecase / After PRA (PATL 500 MW)
    Then the initial flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" should be -326.0 MW on side 1
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "preventive"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -228.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -667.0 MW on side 1
    # After first curative (TATL 700 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -667.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -568.0 MW on side 1
    # After third curative (PATL 500 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @max-min-margin
  Scenario: 1.5.1.8: Multi-curative with curative instant 2 without CRAs
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_8.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_search_tree.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 25.37 A
    # Basecase / After PRA (PATL 300 MW)
    Then the initial flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" should be -326.0 MW on side 1
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "preventive"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -228.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -667.0 MW on side 1
    # After first curative (TATL 700 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -568.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -568.0 MW on side 1
    # After third curative (PATL 300 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.9: Multi-curative with curative instant 3 without CRAs
    # CNECs are already secure when entering curative2 perimeter
    # C2RAs must be activated anyway in anticipation of curative3
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_9.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 25.37 A
    # Basecase / After PRA (PATL 300 MW)
    Then the initial flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" should be -326.0 MW on side 1
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "preventive"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -228.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -667.0 MW on side 1
    # After first curative (TATL 630 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -568.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -568.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -283.0 MW on side 1
    # After third curative (PATL 300 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.10: Multi-curative with ARA and no CRAs
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_10.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 0 A
    # Basecase / After PRA (PATL 300 MW)
    Then the initial flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" should be -326.0 MW on side 1
    Then 0 remedial actions are used in preventive
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -326.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -1000.0 MW on side 1
    # After auto (TATL 850 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "auto"
    Then the remedial action "ARA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "auto"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "auto" instant remedial actions should be -667.0 MW on side 1
    # After first curative (TATL 800 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -667.0 MW on side 1
    # After second curative (TATL 750 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -667.0 MW on side 1
    # After third curative (TATL 700 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -667.0 MW on side 1

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.11: Multi-curative without CRAs
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_11.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 50.64 A
    # Basecase / After PRA (PATL 300 MW)
    Then the initial flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" should be -326.0 MW on side 1
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "preventive"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -228.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -667.0 MW on side 1
    # After first curative (TATL 800 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -667.0 MW on side 1
    # After second curative (TATL 750 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -667.0 MW on side 1
    # After third curative (TATL 700 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -667.0 MW on side 1

  @fast @rao @ac @multi-curative @max-min-margin
  Scenario: 1.5.1.12: Multi-curative with ARA and only C1RA
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_12.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_search_tree.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 0 A
    # Basecase / After PRA (PATL 500 MW)
    Then 0 remedial actions are used in preventive
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -326.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -1000.0 MW on side 1
    # After auto (TATL 850 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "auto"
    Then the remedial action "ARA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "auto"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "auto" instant remedial actions should be -667.0 MW on side 1
    # After first curative (TATL 700 MW)
    Then 2 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative1"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -283.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -283.0 MW on side 1
    # After third curative (PATL 500 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @max-min-margin
  Scenario: 1.5.1.13: Multi-curative with ARA and only C2RA
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_13.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_search_tree.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 0 A
    # Basecase / After PRA (PATL 500 MW)
    Then 0 remedial actions are used in preventive
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -326.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -1000.0 MW on side 1
    # After auto (TATL 850 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "auto"
    Then the remedial action "ARA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "auto"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "auto" instant remedial actions should be -667.0 MW on side 1
    # After first curative (TATL 700 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -667.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 2 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative2"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -283.0 MW on side 1
    # After third curative (PATL 500 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @max-min-margin
  Scenario: 1.5.1.14: Multi-curative with ARA and only C3RA
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_14.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_search_tree.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 0 A
    # Basecase / After PRA (PATL 400 MW)
    Then 0 remedial actions are used in preventive
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -326.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -1000.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -1000.0 MW on side 1
    # After auto (TATL 850 MW)
    Then 1 remedial actions are used after "Contingency DE2 NL3 1" at "auto"
    Then the remedial action "ARA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "auto"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - auto" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "auto" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "auto" instant remedial actions should be -667.0 MW on side 1
    # After first curative (TATL 750 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -667.0 MW on side 1
    # After second curative (TATL 690 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -667.0 MW on side 1
    # After third curative (PATL 400 MW)
    Then 2 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative3"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @max-min-margin
  Scenario: 1.5.1.15: Multi-curative with only C1RA
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_15.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_search_tree.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 329.24 A
    # Basecase / After PRA (PATL 500 MW)
    Then the initial flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" should be -326.0 MW on side 1
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "preventive"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -228.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -667.0 MW on side 1
    # After first curative (TATL 700 MW)
    Then 2 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative1"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -283.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -283.0 MW on side 1
    # After third curative (PATL 500 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @max-min-margin
  Scenario: 1.5.1.16: Multi-curative with only C2RA
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_16.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_search_tree.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 50.64 A
    # Basecase / After PRA (PATL 500 MW)
    Then the initial flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" should be -326.0 MW on side 1
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "preventive"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -228.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -667.0 MW on side 1
    # After first curative (TATL 700 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -667.0 MW on side 1
    # After second curative (TATL 590 MW)
    Then 2 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative2"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -283.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -283.0 MW on side 1
    # After third curative (PATL 500 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @max-min-margin
  Scenario: 1.5.1.17: Multi-curative with only C3RA
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_16nodes_multi_curative.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_17.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_search_tree.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 35.45 A
    # Basecase / After PRA (PATL 500 MW)
    Then the initial flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" should be -326.0 MW on side 1
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_CLOSE_BE1_BE2_1" is used after "Contingency DE2 NL3 1" at "preventive"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after PRA should be -228.0 MW on side 1
    # Outage (TATL 1000 MW)
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - outage" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after PRA should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after PRA should be -667.0 MW on side 1
    # After first curative (TATL 750 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative1"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative1" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative1" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative1" instant remedial actions should be -667.0 MW on side 1
    # After second curative (TATL 690 MW)
    Then 0 remedial actions are used after "Contingency DE2 NL3 1" at "curative2"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative2" after "curative2" instant remedial actions should be -667.0 MW on side 1
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative2" instant remedial actions should be -667.0 MW on side 1
    # After third curative (PATL 500 MW)
    Then 2 remedial actions are used after "Contingency DE2 NL3 1" at "curative3"
    Then the remedial action "CRA_CLOSE_BE3_BE4_1" is used after "Contingency DE2 NL3 1" at "curative3"
    Then the tap of PstRangeAction "CRA_PST_BE" should be 3 after "Contingency DE2 NL3 1" at "curative3"
    Then the flow on cnec "BBE1AA1  BBE3AA1  1 - Contingency DE2 NL3 1 - curative3" after "curative3" instant remedial actions should be -283.0 MW on side 1

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.18: Multi-curative CNECs with PRAs only
    This is a copy of 1.5.1.2 but CRAs are transformed into PRAs
    Curative CNECs are now part of the preventive perimeter
    -> Then the 3 RAs should be applied in preventive in order to solve curative constraints
    #
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_12nodes_3_parallel_lines_disconnected.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_18.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_1_5_1_secure.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 107.26 A
    Then 3 remedial actions are used in preventive
    Then the remedial action "PRA_PST_BE" is used in preventive
    Then the tap of PstRangeAction "PRA_PST_BE" should be -11 in preventive
    Then the remedial action "PRA_CLOSE_NL2_BE3_2" is used in preventive
    Then the remedial action "PRA_CLOSE_NL2_BE3_3" is used in preventive
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 654.8 MW
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after PRA should be 320.6 MW
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after PRA should be 120.6 MW
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after PRA should be 70.6 MW

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.19: Multi-curative CNECs with simple 2nd PRAO
    This is a copy of previous case, but some useless CRAs are added to keep curative perimeters
    -> Then the same PRAs should be applied in 2nd PRAO
    #
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_12nodes_3_parallel_lines_disconnected.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_19.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_case_91_12_secure_2prao.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    Then the worst margin is 107.26 A
    Then 3 remedial actions are used in preventive
    Then the remedial action "PRA_PST_BE" is used in preventive
    Then the tap of PstRangeAction "PRA_PST_BE" should be -11 in preventive
    Then the remedial action "PRA_CLOSE_NL2_BE3_2" is used in preventive
    Then the remedial action "PRA_CLOSE_NL2_BE3_3" is used in preventive
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 654.8 MW
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after PRA should be 320.6 MW
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after PRA should be 120.6 MW
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after PRA should be 70.6 MW

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.20: Multi-curative CNECs with no CRA for curative1 and 2nd PRAO
    This is a copy of 1.5.1.2 but only CRA that was available in curative1 is made a PRA
    (a useless CRA is added to keep all curative perimeters)
    Thus the other 2 CRAs should be applied as before, but the PST should be applied in 2nd PRAO
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_12nodes_3_parallel_lines_disconnected.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_20.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_case_91_12_secure_2prao.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    # Initial
    Then the initial flow on cnec "NNL2AA1  BBE3AA1  1 - preventive" should be 500.0 MW on side 1
    Then the initial flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - outage" should be 583.33 MW on side 1
    Then the initial flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" should be 583.33 MW on side 1
    Then the initial flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" should be 583.33 MW on side 1
    Then the initial flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" should be 583.33 MW on side 1
    # Preventive
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_PST_BE" is used in preventive
    Then the tap of PstRangeAction "PRA_PST_BE" should be -11 in preventive
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 392.0 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - outage" after PRA should be 493.4 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after PRA should be 493.4 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after PRA should be 493.4 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after PRA should be 493.4 MW on side 1
    # Curative1
    Then 0 remedial actions are used after "Contingency DE2 DE3 1" at "curative1"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after "curative1" instant remedial actions should be 493.4 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after "curative1" instant remedial actions should be 493.4 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative1" instant remedial actions should be 493.4 MW on side 1
    # Curative2
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative2"
    Then the remedial action "CRA_CLOSE_NL2_BE3_2" is used after "Contingency DE2 DE3 1" at "curative2"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after "curative2" instant remedial actions should be 263.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative2" instant remedial actions should be 263.1 MW on side 1
     # Curative3
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative3"
    Then the remedial action "CRA_CLOSE_NL2_BE3_3" is used after "Contingency DE2 DE3 1" at "curative3"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative3" instant remedial actions should be 179.4 MW on side 1

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.21: Multi-curative CNECs with no CRA for curative2 and 2nd PRAO
    This is a copy of 1.5.1.2 but only CRA that was available in curative2 is made a PRA
    (a useless CRA is added to keep all curative perimeters)
    Thus the other 2 CRAs should be applied as before, but the RA_CLOSE_NL2_BE3_2 should be applied in 2nd PRAO
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_12nodes_3_parallel_lines_disconnected.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_21.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_case_91_12_secure_2prao.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    Then the worst margin is 56.02 A
    # Preventive
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_CLOSE_NL2_BE3_2" is used in preventive
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 270.3 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - outage" after PRA should be 311.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after PRA should be 311.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after PRA should be 311.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after PRA should be 311.1 MW on side 1
    # Curative1
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative1"
    Then the remedial action "CRA_PST_BE" is used after "Contingency DE2 DE3 1" at "curative1"
    Then the tap of PstRangeAction "CRA_PST_BE" should be -11 after "Contingency DE2 DE3 1" at "curative1"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after "curative1" instant remedial actions should be 263.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after "curative1" instant remedial actions should be 263.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative1" instant remedial actions should be 263.1 MW on side 1
    # Curative2
    Then 0 remedial actions are used after "Contingency DE2 DE3 1" at "curative2"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after "curative2" instant remedial actions should be 263.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative2" instant remedial actions should be 263.1 MW on side 1
     # Curative3
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative3"
    Then the remedial action "CRA_CLOSE_NL2_BE3_3" is used after "Contingency DE2 DE3 1" at "curative3"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative3" instant remedial actions should be 179.4 MW on side 1

  @fast @rao @ac @multi-curative @secure-flow
  Scenario: 1.5.1.22: Multi-curative CNECs with no CRA for curative3 and 2nd PRAO
    This is a copy of 1.5.1.2 but only CRA that was available in curative3 is made a PRA
    (a useless CRA is added to keep all curative perimeters)
    Thus the other 2 CRAs should be applied as before, but the RA_CLOSE_NL2_BE3_3 should be applied in 2nd PRAO
    Given network file is "1_multi_step_optimisation/1_5_multi_curative/network_12nodes_3_parallel_lines_disconnected.uct"
    Given crac file is "1_multi_step_optimisation/1_5_multi_curative/crac_1_5_1_22.json"
    Given configuration file is "1_multi_step_optimisation/1_5_multi_curative/rao_parameters_case_91_12_secure_2prao.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    # Preventive
    Then 1 remedial actions are used in preventive
    Then the remedial action "PRA_CLOSE_NL2_BE3_3" is used in preventive
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 270.3 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - outage" after PRA should be 311.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after PRA should be 311.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after PRA should be 311.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after PRA should be 311.1 MW on side 1
    # Curative1
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative1"
    Then the remedial action "CRA_PST_BE" is used after "Contingency DE2 DE3 1" at "curative1"
    Then the tap of PstRangeAction "CRA_PST_BE" should be -11 after "Contingency DE2 DE3 1" at "curative1"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative1" after "curative1" instant remedial actions should be 263.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after "curative1" instant remedial actions should be 263.1 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative1" instant remedial actions should be 263.1 MW on side 1
    # Curative2
    Then 1 remedial actions are used after "Contingency DE2 DE3 1" at "curative2"
    Then the remedial action "CRA_CLOSE_NL2_BE3_2" is used after "Contingency DE2 DE3 1" at "curative2"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative2" after "curative2" instant remedial actions should be 179.4 MW on side 1
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative2" instant remedial actions should be 179.4 MW on side 1
     # Curative3
    Then 0 remedial actions are used after "Contingency DE2 DE3 1" at "curative3"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - Contingency DE2 DE3 1 - curative3" after "curative3" instant remedial actions should be 179.4 MW on side 1
