# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.2.1.2: Handle aligned PSTs
  This feature covers aligned PSTs (two PSTs that must have the same setpoint).

  @fast @rao @ac @preventive-only @search-tree-rao @max-min-margin
  Scenario: 2.2.1.2.1: Preventive search tree RAO with two aligned PSTs
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_aligned_psts.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_2_1.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_be" should be -1 in preventive
    Then the tap of PstRangeAction "pst_fr" should be -1 in preventive
    Then the margin on cnec "fr4_de1_N - preventive" after PRA should be 1155.05 A