# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.2.1.4: Handle aligned PSTs when filtering range actions
  This feature covers the filtering of aligned PSTs by the maximum number of curative RAs. It checks
  the PSTs selected (or excluded) by max-curative-ra and max-curative-pst-to-tso for aligned PSTs
  from different TSOs.

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.4.1: Do not select French PST, because of max-curative-ra
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_3psts_null_initial_taps.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_4_1.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_4_1.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_de" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the margin on cnec "fr1_fr4_CO1_DIR - curative" after CRA should be 1664 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.4.2: Only select German PST, because of max-curative-ra
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_3psts_null_initial_taps.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_4_2.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_4_1.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_de" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the margin on cnec "fr1_fr4_CO1_DIR - curative" after CRA should be 1626 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.4.3: Only select Belgian PST, because of max-curative-ra
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_3psts_null_initial_taps.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_4_3.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_4_3.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the margin on cnec "fr1_fr4_CO1_DIR - curative" after CRA should be 1328 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.4.4: Only select French PST, because of max-curative-ra
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_3psts_null_initial_taps.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_4_1.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_4_3.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the margin on cnec "fr1_fr4_CO1_DIR - curative" after CRA should be 1414 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.4.5: Do not select second PST, because of max-curative-pst-to-tso
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_3psts_null_initial_taps.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_4_5.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_4_5.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be1" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be3" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the margin on cnec "fr1_fr4_CO1_DIR - curative" after CRA should be 1664 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.4.6: Only select third PST, because of max-curative-pst-to-tso
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_3psts_null_initial_taps.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_4_6.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_4_5.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be3" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the margin on cnec "fr1_fr4_CO1_DIR - curative" after CRA should be 1626 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.4.7:  Only select first PST, because of max-curative-pst-to-tso
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_3psts_null_initial_taps.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_4_7.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_4_7.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be1" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the margin on cnec "fr1_fr4_CO1_DIR - curative" after CRA should be 1328 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.4.8: Only select second PST, because of max-curative-pst-to-tso
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_3psts_null_initial_taps.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_4_5.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    Given crac creation parameters file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/crac_creation_parameters_2_2_1_4_7.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used after "CO1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be2" should be 16 after "CO1_fr2_fr3_1" at "curative"
    Then the margin on cnec "fr1_fr4_CO1_DIR - curative" after CRA should be 1414 A
