# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.2.1.7: PST initially out of range
  This feature covers PSTs whose initial tap is outside of the range defined in the CRAC. It checks
  the preventive case (tap out of range at import) and the curative case (tap out of range at the
  beginning of the curative RAO).

  @fast @rao @dc @preventive-only @max-min-margin
  Scenario: 2.2.1.7.1: initial PST tap outside of Range
    Given network file is "common/network_16nodes.uct" for CORE CC
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_7_1.xml"
    Given configuration file is "common/rao_parameters_max_margin_megawatt_dc.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 496.0 MW
    # margin on Cnec is improved
    Then the initial margin on cnec "be1_be2_opp - preventive" should be -53.0 MW
    Then the margin on cnec "be1_be2_opp - preventive" after PRA should be 495.0 MW
    # margin on Mnec is respected
    Then the initial margin on cnec "fr1_fr2_dir - preventive" should be 70.0 MW
    Then the margin on cnec "fr1_fr2_dir - preventive" after PRA should be 75.0 MW
    # pst_be can be used and pst_fr is not forced within its range
    Then the tap of PstRangeAction "pst_be" should be -15 in preventive

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.1.7.2: PST tap outside of Range at the start of the curative RAO
    Given network file is "common/network_16nodes.uct" for CORE CC
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_7_2.xml"
    Given configuration file is "common/rao_parameters_max_margin_megawatt_dc.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -53.0 MW
    Then the tap of PstRangeAction "pst_fr" should be 10 in preventive
    Then the tap of PstRangeAction "pst_fr" should be 10 after "CO1" at "curative"
    Then the margin on cnec "fr1_fr2_dir_cur - curative" after CRA should be -53 MW
