# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.2.1.8: MIP range action optimisation and loopflows
  This feature covers loop-flow constraints in the range action optimization. It checks that the
  non-MIP optimization cannot respect loop flows, that the MIP optimization respects them, and the
  MIP behavior with slightly different aligned PSTs.

  @fast @rao @ac @preventive-only @loopflow @max-min-margin
  Scenario: 2.2.1.8.1: Non MIP range action optimization cannot respect loopflows
    Given network file is "common/network_12nodes.uct"
    Given crac file is "common/crac_2_2_1_8_1.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/rao_parameters_max_margin_mw_dc_lf_false_3_100.json"
    When I launch loopflow rao with default loopflow limit as 9.0 percent of pmax
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then the worst margin is 166.0 MW
    Then the margin on cnec "FFR1AA1  FFR2AA1  1 - preventive" after PRA should be 166.0 MW
    Then the tap of PstRangeAction "PRA_PST_BE" should be 0 in preventive

  @fast @rao @ac @preventive-only @loopflow @max-min-margin
  Scenario: 2.2.1.8.2: MIP range action optimization respects loopflows
    Given network file is "common/network_12nodes.uct"
    Given crac file is "common/crac_2_2_1_8_1.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/rao_parameters_max_margin_mw_dc_lf_false_3_100_mip.json"
    When I launch loopflow rao with default loopflow limit as 9.0 percent of pmax
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used in preventive
    Then the worst margin is 183.0 MW
    Then the margin on cnec "FFR1AA1  FFR2AA1  1 - preventive" after PRA should be 183.0 MW
    Then the tap of PstRangeAction "PRA_PST_BE" should be -5 in preventive

  @fast @rao @ac @preventive-only @search-tree-rao @max-min-margin
  Scenario: 2.2.1.8.3: MIP with slightly different aligned PSTs
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/network_16nodes_aligned_psts.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_1_pst_range_actions/cbcora_2_2_1_8_3_CBCORA_alignedPsts.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere_mip.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 506.07 A
    Then the margin on cnec "fr4_de1_N_opp - preventive" after PRA should be 2844.95 A
    Then 2 remedial actions are used in preventive
    Then the tap of PstRangeAction "pst_be" should be -1 in preventive
    Then the tap of PstRangeAction "pst_fr" should be -1 in preventive
    Then the margin on cnec "fr4_de1_N - preventive" after PRA should be 1155.05 A