# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.2.2.3: Optimize HVDC range actions initially in AC emulation mode
  These tests are mostly the same as the tests in 2.2.2.1. But the HVDC in the network are in AC emulation mode and the rao is ran in AC instead of DC.

  @fast @rao @ac @preventive-only @hvdc @max-min-margin
  Scenario: 2.2.2.3.1: HVDC range action with one preventive CNEC
    # Copy of test case 2.2.2.1.1, except HVDC is initially in AC emulation mode
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_1_1.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used in preventive
    Then the setpoint of RangeAction "PRA_HVDC" should be 1422 MW in preventive
    Then the worst margin is 576 A
    Then the margin on cnec "be1_fr5_n - BBE1AA11->FFR5AA11 - preventive" after PRA should be 576 A

  @fast @rao @ac @preventive-only @hvdc @max-min-margin
  Scenario: 2.2.2.3.2: HVDC range action with two preventive CNECs
    # Copy of test case 2.2.2.1.2, except HVDC is initially in AC emulation mode
    # The result is exactly the same except that the network action acEmulationDeactivation_BBE2AA11 is used to deactivate
    # the ac emulation before optimizing the set point
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_1_2.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used in preventive
    Then the setpoint of RangeAction "PRA_HVDC" should be 2008 MW in preventive
    Then the worst margin is 275 A
    Then the margin on cnec "be1_be2_n - BBE1AA11->BBE2AA11 - preventive" after PRA should be 275 A
    Then the margin on cnec "be1_fr5_n - BBE1AA11->FFR5AA11 - preventive" after PRA should be 275 A

  @fast @rao @ac @preventive-only @hvdc @max-min-margin
  Scenario: 2.2.2.3.3: HVDC range action with PST range action and two preventive CNECs
    # Copy of test case 2.2.2.1.3, except HVDC is initially in AC emulation mode
    # deactivating ac emulation + PST_PRA_PST_be_BBE2AA11 BBE3AA11 1 at 14 and PRA_HVDC at 807 => yield slightly better cost -273 vs -259.
    # But the MIP didn't find the solution. Why ?
    # Instead of starting with the HVDC's active setpoint = 0.0 here the MIP start with the active setpoint = 823.
    # Find the same result in 2.2.2.1.3 if we set initial active setpoint to 823 too.
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_1_3.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the initial setpoint of RangeAction "PRA_HVDC" should be 823
    Then 3 remedial actions are used in preventive
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used in preventive
    Then the tap of PstRangeAction "PST_PRA_PST_be_BBE2AA11 BBE3AA11 1" should be 14 in preventive
    Then the setpoint of RangeAction "PRA_HVDC" should be 823 MW in preventive
    Then the worst margin is 259 A
    Then the margin on cnec "be1_be2_n - BBE1AA11->BBE2AA11 - preventive" after PRA should be 259 A
    Then the margin on cnec "be1_fr5_n - BBE1AA11->FFR5AA11 - preventive" after PRA should be 296 A


  @fast @rao @ac @preventive-only @hvdc @max-min-margin
  Scenario: 2.2.2.3.4: HVDC range action with outage CNEC
    # Copy of test case 2.2.2.1.4, except HVDC is initially in AC emulation mode
      # Same result except that AC emulation is deactivated in preventive by network action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1"
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_1_4.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 3 remedial actions are used in preventive
    Then the setpoint of RangeAction "PRA_HVDC" should be 917 MW in preventive
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used in preventive
    Then the tap of PstRangeAction "PST_PRA_PST_be_BBE2AA11 BBE3AA11 1" should be 13 in preventive
    Then the worst margin is 255 A
    Then the margin on cnec "be1_be2_n - BBE1AA11->BBE2AA11 - preventive" after PRA should be 255 A
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - outage" after PRA should be 290 A
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - curative" after CRA should be 290 A
    Then the margin on cnec "be1_fr5_n - BBE1AA11->FFR5AA11 - preventive" after PRA should be 342 A

  @fast @rao @ac @contingency-scenarios @hvdc @max-min-margin
  Scenario: 2.2.2.3.5: HVDC range action with one curative perimeter
    # Copy of test case 2.2.2.1.5, except HVDC is initially in AC emulation mode
    # We get the same results as 2.2.2.1.5 + the use of the network action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1"
    # Note: AC Emulation is deactivated in preventive making the CRAC_HVDC available to the MIP at curative
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_1_5.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 3 remedial actions are used in preventive
    Then the setpoint of RangeAction "PRA_HVDC" should be 1236 MW in preventive
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used in preventive
    Then the tap of PstRangeAction "PST_PRA_PST_be_BBE2AA11 BBE3AA11 1" should be 9 in preventive
    Then 1 remedial actions are used after "co1_be1_fr5" at "curative"
    Then the setpoint of RangeAction "CRA_HVDC" should be 1388 MW after "co1_be1_fr5" at "curative"
    Then the worst margin is 282 A
    Then the margin on cnec "be1_be2_n - BBE1AA11->BBE2AA11 - preventive" after PRA should be 282 A
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - outage" after PRA should be 289 A
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - curative" after CRA should be 432 A
    Then the margin on cnec "be1_fr5_n - BBE1AA11->FFR5AA11 - preventive" after PRA should be 498 A

  @fast @rao @ac @contingency-scenarios @hvdc @max-min-margin
  Scenario: 2.2.2.3.6: HVDC range action with two curative perimeters and negative initial flow
    # Copy of test case 2.2.2.1.6, except HVDC is initially in AC emulation mode
    # Same result except that AC emulation is deactivated in preventive by network action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1"
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_1_6.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 3 remedial actions are used in preventive
    Then the setpoint of RangeAction "PRA_HVDC" should be 1652 MW in preventive
    Then the tap of PstRangeAction "PST_PRA_PST_be_BBE2AA11 BBE3AA11 1" should be 3 in preventive
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used in preventive
    Then 1 remedial actions are used after "co1_be1_fr5" at "curative"
    Then the setpoint of RangeAction "CRA_HVDC" should be 1411 MW after "co1_be1_fr5" at "curative"
    Then 1 remedial actions are used after "co1_be1_fr5" at "curative"
    Then the setpoint of RangeAction "CRA_HVDC" should be 2000 MW after "co2_be1fr5_be4fr5" at "curative"
    Then the worst margin is 203 A
    Then the margin on cnec "nl2_be3_co2 - NNL2AA11->BBE3AA11  - co2_be1fr5_be4fr5 - outage" after PRA should be 203 A
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - outage" after PRA should be 204 A
    Then the margin on cnec "be1_be2_n - BBE1AA11->BBE2AA11 - preventive" after PRA should be 207 A
    Then the margin on cnec "nl2_be3_co2 - NNL2AA11->BBE3AA11  - co2_be1fr5_be4fr5 - curative" after CRA should be 269 A
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - curative" after CRA should be 432 A
    Then the margin on cnec "be1_fr5_n - BBE1AA11->FFR5AA11 - preventive" after PRA should be 452 A

  @fast @rao @dc @preventive-only @hvdc @max-min-margin
  Scenario: 2.2.2.3.7: HVDC with a negative optimal setpoint
    # Copy of test case 2.2.2.1.7, except HVDC is initially in AC emulation mode
    # Same result except that the AC emulation is deactivated by the network action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1".
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_1_7.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 2 remedial actions are used in preventive
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used in preventive
    Then the setpoint of RangeAction "PRA_HVDC" should be -309 MW in preventive
    Then the worst margin is 71 A
    Then the margin on cnec "de2_de3_n - DDE2AA11->DDE3AA11 - preventive" after PRA should be 71 A

  @fast @rao @dc @contingency-scenarios @hvdc @max-min-margin
  Scenario: 2.2.2.3.8: HVDC and PST filtering
    # Copy of test case 2.2.2.1.8, except HVDC is initially in AC emulation mode
    # Same result except that the AC emulation is deactivated by the network action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1".
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_1_8.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the initial setpoint of RangeAction "CRA_HVDC" should be 820
    Then 0 remedial actions are used in preventive
    Then 2 remedial actions are used after "co1_be1_fr5" at "curative"
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used after "co1_be1_fr5" at "curative"
    Then the setpoint of RangeAction "CRA_HVDC" should be 1422 MW after "co1_be1_fr5" at "curative"
    Then the worst margin is 432 A
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - curative" after CRA should be 432 A

  @fast @rao @dc @contingency-scenarios @hvdc @secure-flow
  Scenario: 2.2.2.3.10: HVDC useless in preventive but used in curative
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/network_16nodes_with_hvdc_ac_emulation_hvdc_cnec.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_3_10.json"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/rao_parameters_2_2_2_3_10.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then 2 remedial actions are used after "co1_be1_fr5" at "curative"
    Then the remedial action "acEmulationDeactivation_BBE5AA11 FFR3AA11 1" is used after "co1_be1_fr5" at "curative"
    Then the setpoint of RangeAction "PRA_CRA_HVDC" should be 1364 MW after "co1_be1_fr5" at "curative"
    Then the worst margin is 433 A
    Then the margin on cnec "be4_fr5_co1 - BBE4AA11->FFR5AA11  - co1_be1_fr5 - curative" after CRA should be 433 A
    Then the initial flow on cnec "be2_be5_n - BBE2AA11->BBE5AA11 - preventive" should be 878 A on side 1
    Then the flow on cnec "be2_be5_n - BBE2AA11->BBE5AA11 - preventive" after PRA should be 878 A on side 1
    Then the flow on cnec "be2_be5_n - BBE2AA11->BBE5AA11 - preventive" after CRA should be 878 A on side 1
    Then the initial flow on cnec "be2_be5_co1 - BBE2AA11->BBE5AA11 - co1_be1_fr5 - curative" should be 937 A on side 1
    Then the flow on cnec "be2_be5_co1 - BBE2AA11->BBE5AA11 - co1_be1_fr5 - curative" after PRA should be 937 A on side 1
    Then the flow on cnec "be2_be5_co1 - BBE2AA11->BBE5AA11 - co1_be1_fr5 - curative" after CRA should be 1971 A on side 1

  @fast @rao @dc @contingency-scenarios @hvdc @secure-flow
  Scenario: 2.2.2.3.11: HVDC useless in preventive and in curative
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/network_16nodes_with_hvdc_ac_emulation_hvdc_cnec.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_3_11.json"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/rao_parameters_2_2_2_3_10.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then 0 remedial actions are used after "co1_be1_fr5" at "curative"
    Then the initial flow on cnec "be2_be5_n - BBE2AA11->BBE5AA11 - preventive" should be 878 A on side 1
    Then the flow on cnec "be2_be5_n - BBE2AA11->BBE5AA11 - preventive" after PRA should be 878 A on side 1
    Then the flow on cnec "be2_be5_n - BBE2AA11->BBE5AA11 - preventive" after CRA should be 878 A on side 1
    Then the initial flow on cnec "be2_be5_co1 - BBE2AA11->BBE5AA11 - co1_be1_fr5 - curative" should be 937 A on side 1
    Then the flow on cnec "be2_be5_co1 - BBE2AA11->BBE5AA11 - co1_be1_fr5 - curative" after PRA should be 937 A on side 1
    Then the flow on cnec "be2_be5_co1 - BBE2AA11->BBE5AA11 - co1_be1_fr5 - curative" after CRA should be 937 A on side 1

  @fast @rao @dc @preventive-only @hvdc @max-min-margin
  Scenario: 2.2.2.3.12: HVDC range action with one preventive CNEC, no impact on worst CNEC
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/network_16nodes_with_hvdc_ac_emulation_hvdc_cnec.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_3_12.json"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/rao_parameters_2_2_2_3_12.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then the initial flow on cnec "be2_be5_n - BBE2AA11->BBE5AA11 - preventive" should be 878 A on side 1
    Then the flow on cnec "be2_be5_n - BBE2AA11->BBE5AA11 - preventive" after PRA should be 878 A on side 1

  @fast @rao @ac @preventive-only @hvdc @costly
  Scenario: 2.2.2.3.13: acEmulationDeactivation action is used but not the HVDC range action (the final setpoint is the same as the initial setpoint)
    Same network as tests 2.2.2.3.1 -> 2.2.2.3.8. We have one CNEC and two range actions available: a PST and an HVDC range action.
    The threshold of the CNEC is -450 A.
    In root leaf, the optimal setpoint found for the PST is 9 => cost = 95.0 = 5+9*10
    In the leaf evaluating the acEmulationDeactivation action, the sensi of the PST on the CNEC is higher (120A/tap vs 98A/tap in root)
    ie moving the pst by one tap has more impact on the CNEC so we only need to move it to tap 7 to secure the network => cost = 75.0 = 5+7*10
    Moving the HVDC setpoint would be too expensive compared to moving the PST so it stays the same
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_3_13.json"
    Given configuration file is "common/rao_parameters_min_cost_ac.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    # Initial situation
    Then the initial flow on cnec "be1_be2_n - BBE1AA11->BBE2AA11 - preventive" should be -919 A on side 1
    Then the initial margin on cnec "be1_be2_n - BBE1AA11->BBE2AA11 - preventive" should be -469 A
    Then the initial tap of PstRangeAction "PST_PRA_PST_be_BBE2AA11 BBE3AA11 1" should be 0
    Then the initial setpoint of RangeAction "PRA_HVDC" should be 823
    # After optimisation
    Then 3 remedial actions are used in preventive
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used in preventive
    Then the tap of PstRangeAction "PST_PRA_PST_be_BBE2AA11 BBE3AA11 1" should be 7 in preventive
    Then the setpoint of RangeAction "PRA_HVDC" should be 823 MW in preventive
    Then the value of the objective function after PRA should be 75.0

  @fast @rao @ac @preventive-only @hvdc @costly
  Scenario: 2.2.2.3.14: acEmulationDeactivation action is used but the MIP does not change the HVDC setpoint but final setpoint != initial one.
    Same situation as 2.2.2.3.13 but in curative.
    Introduce a contingency that open the line 'FFR1AA11 FFR3AA11 1' -> the HVDC is still in AC Emulation -> the power transiting in the HVDC line changes
    and is != from the initial setpoint (823MW initially vs 796MW after contingency) but we don't update the active power setpoint so when we
    deactivate the ac emulation -> HVDC active power setpoint = 823MW.
      Search tree evaluation in curative:
    In root leaf, the optimal setpoint found for the PST is 9 => cost = 95.0 = 5+9*10
    In the leaf evaluating the acEmulationDeactivation action, the sensi of the PST on the CNEC is higher (173A/tap vs 142A/tap in root)
    ie moving the pst by one tap has more impact on the CNEC so we only need to move it to tap 7 to secure the network => cost = 75.0 = 5+7*10
    Moving the HVDC setpoint would be too expensive compared to moving the PST so it stays the same
    Given network file is "common/network_16nodes_with_hvdc_ac_emulation.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_3_14.json"
    Given configuration file is "common/rao_parameters_min_cost_ac.json"
    When I launch rao
    Then the initial setpoint of RangeAction "CRA_HVDC" should be 823
    Then 0 remedial actions are used in preventive
    Then 3 remedial actions are used after "CO_0001" at "curative"
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used after "CO_0001" at "curative"
    Then the tap of PstRangeAction "PST_PRA_PST_be_BBE2AA11 BBE3AA11 1" should be 7 after "CO_0001" at "curative"
    Then the setpoint of RangeAction "CRA_HVDC" should be 823 MW after "CO_0001" at "curative"


  @fast @rao @ac @preventive-only @hvdc @second-preventive
  Scenario: 2.2.2.3.15: acEmulationDeactivation action used in 2nd preventive
    In this test, we check that if we are in 2nd preventive, deactivating the AC Emulation in preventive -> make the HVDC available in curative too
    1st preventive: nothing happens, because there is no preventive CNEC defined in the CRAC
    "1st curative": No range action activated either
    2nd preventive:
      - close line FFR1AA11 FFR2AA11 1 (has the biggest impact on final cost)
      - use "acEmulationDeactivation_BBE2AA11 FFR3AA11 1"
      - move HVDC setpoint to 100 MW in preventive (the lowest it can go because of the range defined in the CRAC)
      - then move HVDC setpoint to 0 MW in curative to get the max min margin (+ can only move between 0 and 100 MW from previous instant instant)
      - move PST "PST_PRA_PST_be_BBE2AA11 BBE3AA11 1" tap to 16
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/network_2_2_2_3_15.xiidm"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/crac_2_2_2_3_15.json"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_2_hvdc_range_actions/rao_parameters_2_2_2_3_15.json"
    When I launch rao
    Then the initial setpoint of RangeAction "PRA_HVDC" should be 823
    Then 4 remedial actions are used in preventive
    Then the remedial action "acEmulationDeactivation_BBE2AA11 FFR3AA11 1" is used in preventive
    Then the remedial action "close_FFR1AA11 FFR2AA11 1" is used in preventive
    Then the setpoint of RangeAction "PRA_HVDC" should be 100 MW in preventive
    Then the tap of PstRangeAction "PST_PRA_PST_be_BBE2AA11 BBE3AA11 1" should be 16 in preventive
    Then 1 remedial actions are used after "CO_0001" at "curative"
    Then the setpoint of RangeAction "CRA_HVDC" should be 0 MW after "CO_0001" at "curative"
