# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.2.3.1: Injection setpoint with absolute and relative target
  This feature covers injection range actions with absolute and relative target setpoints. It checks the preventive and the curative RAO with such an injection range action.

  @fast @rao @ac @preventive-only @max-min-margin
  Scenario: 2.2.3.1.1: Preventive search tree RAO with absolute injectionSetpoint preventive RA
    Given network file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_3_injection_range_actions/network_12nodes_with_2_open_lines.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_3_injection_range_actions/crac_2_2_3_1_1.xml"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_3_injection_range_actions/rao_parameters_2_2_3_1_2.json"
    When I launch rao at "2021-04-30 22:30"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the remedial action "cra_2" is used in preventive
    Then the worst margin is 545.8 MW

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.2.3.1.2: Curative search tree RAO with absolute injectionSetpoint curative RA
    Given network file is "common/network_12nodes.uct"
    Given crac file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_3_injection_range_actions/crac_2_2_3_1_2.xml"
    Given configuration file is "2_remedial_actions/2_2_range_actions_optimisation/2_2_3_injection_range_actions/rao_parameters_2_2_3_1_2.json"
    When I launch rao at "2021-04-30 22:30"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then the remedial action "cra_1" is used after "outage_1" at "curative"
    Then the remedial action "cra_2bis" is used after "outage_1" at "curative"
    Then the margin on cnec "CNEC_1_outage1 - FFR1AA1 ->FFR2AA1   - outage_1 - curative" after CRA should be 3920 MW