# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.4.1: Activate remedial actions only after a specific constraint
  This feature covers the OnFlowConstraint usage rule: the remedial action is activated only after its constraint is violated. It checks the rule in preventive and curative states, with or without a triggered constraint, including CSE, outages, the maximum number of curative RAs, and overloads on other curative states.

  @fast @rao @ac @preventive-only @max-min-margin
  Scenario: 2.4.1.1: Preventive onConstraint RA with a constraint on the base network
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_1.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "open_fr1_fr3" is used in preventive
    Then the worst margin is -135 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be -135 A
    Then the margin on cnec "FFR1AA1  FFR4AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be -134 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be 48 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be 308 A
    Then the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be 492 A

  @fast @rao @ac @preventive-only @max-min-margin
  Scenario: 2.4.1.2: Preventive onConstraint RAs with a constraint triggered by another preventive RA, no reevaluation
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_2.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "close_fr1_fr5" is used in preventive
    Then the worst margin is -45 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be -45 A
    Then the margin on cnec "FFR1AA1  FFR4AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be -41 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be 81 A

  @fast @rao @ac @preventive-only @max-min-margin
  Scenario: 2.4.1.3: Preventive onConstraint RAs with no constraint triggered
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_3.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "close_fr1_fr5" is used in preventive
    Then the worst margin is -45 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be -45 A
    Then the margin on cnec "FFR1AA1  FFR4AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be -41 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be 81 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.4: Curative onConstraint RA with a constraint right after applying the contingency
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_4.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 2 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -37 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -37 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -13 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.5: Curative onConstraint RA with a constraint triggered by another curative RA
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_5.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 2 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -37 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -37 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -13 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.6: Curative onConstraint RA with no constraint triggered
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_6.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 0 remedial actions are used in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 43 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 43 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 80 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.7: Preventive and curative onConstraint RA with a constraint triggered on the base network
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_7.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "pst_be" is used in preventive
    Then the tap of PstRangeAction "pst_be" should be 16 in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 82 A
    Then the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be 82 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 245 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 345 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.8: Preventive and curative onConstraint RA with a constraint triggered after applying the contingency
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_8.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "pst_be" is used in preventive
    Then the tap of PstRangeAction "pst_be" should be 16 in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be -1 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 63 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 63 A
    Then the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be 82 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 71 A

  @fast @rao @ac @preventive-only @max-min-margin
  Scenario: 2.4.1.9: Preventive onConstraint RAs with no constraint triggered (CSE)
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_9.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "close_fr1_fr5" is used in preventive
    Then the worst margin is -45 A
    Then the margin on cnec "be2_fr3_n - BBE2AA1 ->FFR3AA1  - preventive" after PRA should be -45 A
    Then the margin on cnec "fr1_fr4_co1 - FFR1AA1 ->FFR4AA1   - co1_fr2_fr3_1 - curative" after PRA should be -41 A
    Then the margin on cnec "be2_fr3_co1 - BBE2AA1 ->FFR3AA1   - co1_fr2_fr3_1 - curative" after PRA should be 81 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.10: Preventive and curative onConstraint RA with a constraint triggered on the base network (CSE)
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_10.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "PST_pst_be_pra_BBE2AA1  BBE3AA1  1" is used in preventive
    Then the tap of PstRangeAction "PST_pst_be_pra_BBE2AA1  BBE3AA1  1" should be 16 in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 82 A
    Then the margin on cnec "be1_fr5_n - BBE1AA1 ->FFR5AA1  - preventive" after PRA should be 82 A
    Then the margin on cnec "be2_fr3_co1 - BBE2AA1 ->FFR3AA1   - co1_fr2_fr3_1 - curative" after CRA should be 245 A
    Then the margin on cnec "fr3_fr5_co1 - FFR3AA1 ->FFR5AA1   - co1_fr2_fr3_1 - curative" after CRA should be 345 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.11: Preventive and curative onConstraint RA with a constraint triggered after applying the contingency (CSE)
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_11.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "PST_pst_be_pra_BBE2AA1  BBE3AA1  1" is used in preventive
    Then the tap of PstRangeAction "PST_pst_be_pra_BBE2AA1  BBE3AA1  1" should be 16 in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "PST_pst_be_cra_BBE2AA1  BBE3AA1  1" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "PST_pst_be_cra_BBE2AA1  BBE3AA1  1" should be -1 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 63 A
    Then the margin on cnec "fr3_fr5_co1 - FFR3AA1 ->FFR5AA1   - co1_fr2_fr3_1 - curative" after CRA should be 63 A
    Then the margin on cnec "be1_fr5_n - BBE1AA1 ->FFR5AA1  - preventive" after PRA should be 82 A
    Then the margin on cnec "be2_fr3_co1 - BBE2AA1 ->FFR3AA1   - co1_fr2_fr3_1 - curative" after CRA should be 72 A

  @fast @rao @ac @preventive-only @max-min-margin
  Scenario: 2.4.1.12: Preventive onConstraint RA with constraint triggered on outage CNEC, does not re evaluate
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_12.xml"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "close_fr1_fr5" is used in preventive
    Then the worst margin is -45 A
    Then the margin on cnec "be2_fr3_n - BBE2AA1 ->FFR3AA1  - preventive" after PRA should be -45 A
    Then the margin on cnec "fr1_fr4_co1 - FFR1AA1 ->FFR4AA1   - co1_fr2_fr3_1 - outage" after PRA should be -41 A
    Then the margin on cnec "be2_fr3_co1 - BBE2AA1 ->FFR3AA1   - co1_fr2_fr3_1 - curative" after PRA should be 81 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.13: Test with a maximum number of CRA 1/2
    Given network file is "2_remedial_actions/2_4_usage_rules/network_16nodes_3psts.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_13.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 2 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -37 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -37 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -13 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.14: Test with a maximum number of CRA 2/2
    Given network file is "2_remedial_actions/2_4_usage_rules/network_16nodes_3psts.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_14.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    Then the tap of PstRangeAction "pst_be" should be 1 after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -5 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -5 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 3 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.1.15: OnFlowConstraint with overload on other curative state
  2 contingency scenarios but only 1 onConstraint usage rule defined.
    Given network file is "2_remedial_actions/2_4_usage_rules/network_2nodes_3_parallel_lines.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_15.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then 0 remedial actions are used in preventive
    Then 1 remedial actions are used after "co_fr1_fr2_1" at "curative"
    Then the remedial action "pst_fr" is used after "co_fr1_fr2_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be -9 after "co_fr1_fr2_1" at "curative"
    Then 0 remedial actions are used after "co_fr1_fr2_2" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 0 after "co_fr1_fr2_2" at "curative"
    Then the worst margin is -221.78 A
    Then the margin on cnec "FFR1AA1  FFR2AA1  3 - co_fr1_fr2_1 - curative" after CRA should be 284.32 A
    Then the margin on cnec "FFR1AA1  FFR2AA1  3 - co_fr1_fr2_2 - curative" after CRA should be -221.78 A
    Then its security status should be "UNSECURED"

  @fast @rao @ac @contingency-scenarios @second-preventive @max-min-margin
  Scenario: 2.4.1.16: OnFlowConstraint with overload on other curative state
  2 contingency scenarios but only 1 onConstraint usage rule defined.
  Because of second preventive optimization, tap is limited at position -3
  since it does not improve the objective function.
    Given network file is "2_remedial_actions/2_4_usage_rules/network_2nodes_3_parallel_lines.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_1_15.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere_second_preventive.json"
    When I launch rao
    Then the execution details should be "Second preventive improved first preventive results"
    Then 0 remedial actions are used in preventive
    Then 1 remedial actions are used after "co_fr1_fr2_1" at "curative"
    Then the remedial action "pst_fr" is used after "co_fr1_fr2_1" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be -3 after "co_fr1_fr2_1" at "curative"
    Then 0 remedial actions are used after "co_fr1_fr2_2" at "curative"
    Then the tap of PstRangeAction "pst_fr" should be 0 after "co_fr1_fr2_2" at "curative"
    Then the worst margin is -221.78 A
    Then the margin on cnec "FFR1AA1  FFR2AA1  3 - co_fr1_fr2_1 - curative" after CRA should be -186.28 A
    Then the margin on cnec "FFR1AA1  FFR2AA1  3 - co_fr1_fr2_2 - curative" after CRA should be -221.78 A
    Then its security status should be "UNSECURED"