# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 2.4.3: Advanced usage rules tests
  This feature covers advanced cases of the usage rules: a flow constraint in a country, either on the base network or only after a given contingency.

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.3.1: Flow constraint in country with no contingency
    # This is a copy of test case 2.4.2.7
    # pst_be is available after a flow constraint in BE, no contingency defined
    # So the same results as 2.4.2.7 are expected
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_3_1.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then 1 remedial actions are used in preventive
    Then the remedial action "pst_be" is used in preventive
    Then the tap of PstRangeAction "pst_be" should be 16 in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is 82 A
    Then the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be 82 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 245 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 345 A

  @fast @rao @ac @contingency-scenarios @max-min-margin
  Scenario: 2.4.3.2: Flow constraint in country only after a given contingency
    # This is a copy of previous case but pst_be is available after a flow constraint in BE, only after contingency co1_fr2_fr3_1
    # Since only the preventive CNEC is constrained initially, the PST shall not be available
    Given network file is "common/network_16nodes.uct"
    Given crac file is "2_remedial_actions/2_4_usage_rules/crac_2_4_3_2.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    Then the worst margin is -49 A
    Then the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be -49 A
    Then the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 693 A
    Then the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 79 A
