# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 3.1.1: Optimize computations for SECURE_FLOW objective function
  This feature covers the objective-function/type SECURE_FLOW.

  @fast @rao @dc @preventive-only @search-tree-rao @secure-flow
  Scenario: 3.1.1.1: Interrupt search tree depth early
    Given network file is "3_objective_functions/3_1_secure_flow/network_4nodes.uct"
    Given crac file is "3_objective_functions/3_1_secure_flow/cbcora_3_1_1_1_CBCORA_interrupt_search_tree.xml"
    Given configuration file is "3_objective_functions/3_1_secure_flow/rao_parameters_interrupt_search_tree.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 39.82 MW
    Then 1 remedial actions are used in preventive
    Then the margin on cnec "be1_fr1_N - preventive" after PRA should be 1539.82 MW

  @fast @rao @dc @preventive-only @search-tree-rao @secure-flow
  Scenario: 3.1.1.2: Interrupt search tree depth early two threads
    Given network file is "3_objective_functions/3_1_secure_flow/network_4nodes.uct"
    Given crac file is "3_objective_functions/3_1_secure_flow/cbcora_3_1_1_1_CBCORA_interrupt_search_tree.xml"
    Given configuration file is "3_objective_functions/3_1_secure_flow/rao_parameters_interrupt_search_tree_2_threads.json"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the worst margin is 39.82 MW
    Then 1 remedial actions are used in preventive
    Then the margin on cnec "be1_fr1_N - preventive" after PRA should be 1539.82 MW

  @fast @rao @dc @contingency-scenarios @secure-flow
  Scenario: 3.1.1.3: Skip curative optimization
    Given network file is "common/network_12nodes_for_curative.uct"
    Given crac file is "3_objective_functions/3_1_secure_flow/cbcora_3_1_1_3.xml"
    Given configuration file is "common/rao_parameters_pos_margin_megawatt_dc.json"
    When I launch rao at "2019-01-08 00:30"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then 0 remedial actions are used in preventive
    Then 0 remedial actions are used after "Contingency" at "curative"
    Then the worst margin is -70.9 MW
    # Check that curative CNECs' results are available
    Then the margin on cnec "CnecCurativeDir - curative" after PRA should be 1359.6 MW
    Then the margin on cnec "CnecCurativeDir - curative" after ARA should be 1359.6 MW
    Then the margin on cnec "CnecCurativeDir - curative" after CRA should be 1359.6 MW
    Then the margin on cnec "CnecCurativeOppo - curative" after PRA should be 1931.3 MW
    Then the margin on cnec "CnecCurativeOppo - curative" after ARA should be 1931.3 MW
    Then the margin on cnec "CnecCurativeOppo - curative" after CRA should be 1931.3 MW
