# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 3.3.2: Define ptdfBoundaries with EIcode instead of Country codes
  This feature covers the parameter definition relative-margins-parameters/ptdf-boundaries when using the
  objective-function/type MAX_MIN_RELATIVE_MARGIN, from the RaoParameters.

  @fast @rao @dc @preventive-only @max-min-relative-margin
  Scenario: 3.3.2.1: Compute relative margins with PTDFs on bidding-zones which are countries
    Given network file is "common/network_12nodes.uct" for CORE CC
    Given crac file is "3_objective_functions/3_3_max_min_relative_margin/cbcora_3_3_2_1.xml"
    Given configuration file is "3_objective_functions/3_3_max_min_relative_margin/rao_parameters_3_3_2_1.json"
    Given loopflow glsk file is "common/glsk_proportional_12nodes.xml"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the value of the objective function after CRA should be -164
    Then the tap of PstRangeAction "PRA_PST_BE" should be -16 in preventive
    Then the remedial action "Open FR1 FR2" is used in preventive
    Then the relative margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be 164.2 MW
    Then the relative margin on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be 816.4 MW
    Then the relative margin on cnec "DDE2AA1  NNL3AA1  1 - preventive" after PRA should be 1997.8 MW
    Then the relative margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 2466.4 MW
    Then the absolute PTDF sum on cnec "FFR2AA1  DDE3AA1  1 - preventive" initially should be 1.477
    Then the absolute PTDF sum on cnec "BBE2AA1  FFR3AA1  1 - preventive" initially should be 1.522
    Then the absolute PTDF sum on cnec "DDE2AA1  NNL3AA1  1 - preventive" initially should be 1.546
    Then the absolute PTDF sum on cnec "NNL2AA1  BBE3AA1  1 - preventive" initially should be 1.455

  @fast @rao @dc @preventive-only @max-min-relative-margin
  Scenario: 3.3.2.2: Compute relative margins with PTDFs on bidding-zones which are NOT countries
    Given network file is "common/network_12nodes.uct" for CORE CC
    Given crac file is "3_objective_functions/3_3_max_min_relative_margin/cbcora_3_3_2_1.xml"
    Given configuration file is "3_objective_functions/3_3_max_min_relative_margin/rao_parameters_3_3_2_2.json"
    Given loopflow glsk file is "3_objective_functions/3_3_max_min_relative_margin/glsk_3_3_2_2.xml"
    When I launch rao at "2019-01-08 12:00"
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the value of the objective function after CRA should be -164
    Then the tap of PstRangeAction "PRA_PST_BE" should be -16 in preventive
    Then the remedial action "Open FR1 FR2" is used in preventive
    Then the relative margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be 164.2 MW
    Then the relative margin on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be 816.4 MW
    Then the relative margin on cnec "DDE2AA1  NNL3AA1  1 - preventive" after PRA should be 1997.8 MW
    Then the relative margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 2466.4 MW
    Then the absolute PTDF sum on cnec "FFR2AA1  DDE3AA1  1 - preventive" initially should be 1.477
    Then the absolute PTDF sum on cnec "BBE2AA1  FFR3AA1  1 - preventive" initially should be 1.522
    Then the absolute PTDF sum on cnec "DDE2AA1  NNL3AA1  1 - preventive" initially should be 1.546
    Then the absolute PTDF sum on cnec "NNL2AA1  BBE3AA1  1 - preventive" initially should be 1.455