# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 3.3.6: Add minimum relative margin binary variable
  This feature covers the binary variable added for the minimum relative margin in the MIP.
  It checks a simple case with two curative states and very low CNEC thresholds.

  @fast @rao @ac @contingency-scenarios @max-min-relative-margin
  Scenario: 3.3.6.1: Simple case, with 2 curative states and very low cnec thresholds
    #Check that even with an infeasible linear problem, the RAO goes on.
    Given network file is "common/network_16nodes.uct" for CORE CC
    Given crac file is "3_objective_functions/3_3_max_min_relative_margin/crac_3_3_6_1.json"
    Given configuration file is "common/rao_parameters_rel_margin_megawatt.json"
    Given loopflow glsk file is "common/glsk_proportional_12nodes.xml"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -1188.90 MW
    Then the value of the objective function after CRA should be 1188.90
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be -1188.90 MW
    #Then the relative margin on cnec "CB_FR-DE_2 - outage" after PRA should be 122.3 MW
