# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 3.4.2: Costly range actions optimization - APPROXIMATED_INTEGERS PSTs
  This feature covers the objective-function type MIN_COST with range actions, using the parameter:
  "pst-model" : "APPROXIMATED_INTEGERS".

  @fast @preventive-only @costly @rao
  Scenario: 3.4.2.1: Change only necessary taps on preventive PST
  The RAO can increase the minimum margin by setting the tap of the PST on position -10
  but stops at position -5 because the network is secure and this saves expenses.
    Given network file is "3_objective_functions/3_4_min_cost/network_2nodes_2_parallel_lines_pst.uct"
    Given crac file is "3_objective_functions/3_4_min_cost/crac_3_4_2_1.json"
    Given configuration file is "3_objective_functions/3_4_min_cost/rao_parameters_dc_min_objective_discrete_pst.json"
    When I launch rao
    Then the worst margin is 45.46 MW
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the value of the objective function initially should be 200000.0
    Then 1 remedial actions are used in preventive
    Then the remedial action "pstBeFr2" is used in preventive
    Then the tap of PstRangeAction "pstBeFr2" should be -5 in preventive
    Then the value of the objective function after PRA should be 55.0

  @fast @preventive-only @costly @rao
  Scenario: 3.4.2.2: Two PSTs
  PST 1 has cheaper variation costs (5 per tap) but a higher activation price (100) so moving the 9 required taps would
  require a cost of 145. PST 2 is cheaper to activate (5) and more expensive to use (15 per tap) but leads to a total
  cost of 140 so it is chosen.
    Given network file is "3_objective_functions/3_4_min_cost/network_2nodes_3_parallel_lines_2psts_v2.uct"
    Given crac file is "3_objective_functions/3_4_min_cost/crac_3_4_2_2.json"
    Given configuration file is "3_objective_functions/3_4_min_cost/rao_parameters_dc_min_objective_discrete_pst.json"
    When I launch rao
    Then the worst margin is 31.15 MW
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the value of the objective function initially should be 263333.33
    Then 1 remedial actions are used in preventive
    Then the remedial action "pstBeFr3" is used in preventive
    Then the tap of PstRangeAction "pstBeFr2" should be 0 in preventive
    Then the tap of PstRangeAction "pstBeFr3" should be -9 in preventive
    Then the value of the objective function after PRA should be 140.0

  @fast @costly @rao
  Scenario: 3.4.2.3: Costly PST in preventive and curative
    A PRA and a CRA are activated on the same PST.
    Given network file is "3_objective_functions/3_4_min_cost/network_2nodes_3_parallel_lines_pst_v2.uct"
    Given crac file is "3_objective_functions/3_4_min_cost/crac_3_4_2_3.json"
    Given configuration file is "3_objective_functions/3_4_min_cost/rao_parameters_dc_min_objective_discrete_pst.json"
    When I launch rao
    Then the worst margin is 11.73 MW
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the value of the objective function initially should be 430000.0
    Then 1 remedial actions are used in preventive
    Then the remedial action "pstBeFr3" is used in preventive
    Then the tap of PstRangeAction "pstBeFr3" should be -3 in preventive
    # Activation of pstBeFr3 (20) + 3 taps moved (3 * 7.5) + overload penalty (282.71 * 10000)
    Then the value of the objective function after PRA should be 282759.61
    Then 1 remedial actions are used after "coBeFr2" at "curative"
    Then the tap of PstRangeAction "pstBeFr3" should be -9 after "coBeFr2" at "curative"
    # Activation of pstBeFr3 twice (2 * 20) + 9 taps moved in total (3 * 7.5 + 6 * 7.5)
    Then the value of the objective function after CRA should be 107.5

  @fast @costly @rao
  Scenario: 3.4.2.4: Free PST in preventive and curative
    The RA pstBeFr3 is not associated to activation or variation costs (contrarily to 3.4.2.3).
    Given network file is "3_objective_functions/3_4_min_cost/network_2nodes_3_parallel_lines_pst_v2.uct"
    Given crac file is "3_objective_functions/3_4_min_cost/crac_3_4_2_4.json"
    Given configuration file is "3_objective_functions/3_4_min_cost/rao_parameters_dc_min_objective_discrete_pst.json"
    When I launch rao
    Then the worst margin is 11.73 MW
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the value of the objective function initially should be 430000.0
    Then 1 remedial actions are used in preventive
    Then the remedial action "pstBeFr3" is used in preventive
    Then the tap of PstRangeAction "pstBeFr3" should be -3 in preventive
    # Overload penalty (282.71 * 10000)
    Then the value of the objective function after PRA should be 282717.11
    Then 1 remedial actions are used after "coBeFr2" at "curative"
    Then the tap of PstRangeAction "pstBeFr3" should be -9 after "coBeFr2" at "curative"
    Then the value of the objective function after CRA should be 0

  @fast @costly @rao @second-preventive
  Scenario: 3.4.2.5: PST in 2nd preventive optimization
  PST is moved to tap -9 straight from preventive optimization to cut curative activation costs.
  Same case as 3.4.2.3 but with 2nd preventive optimization allowed.
    Given network file is "3_objective_functions/3_4_min_cost/network_2nodes_3_parallel_lines_pst_v2.uct"
    Given crac file is "3_objective_functions/3_4_min_cost/crac_3_4_2_3.json"
    Given configuration file is "3_objective_functions/3_4_min_cost/rao_parameters_dc_min_objective_discrete_pst_2p.json"
    When I launch rao
    Then the worst margin is 11.73 MW
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    Then the value of the objective function initially should be 430000.0
    Then 1 remedial actions are used in preventive
    Then the remedial action "pstBeFr3" is used in preventive
    Then the tap of PstRangeAction "pstBeFr3" should be -9 in preventive
    # Activation of pstBeFr3 (20) + 9 taps moved (9 * 7.5)
    Then the value of the objective function after PRA should be 87.5
    Then 0 remedial actions are used after "coBeFr2" at "curative"
    Then the value of the objective function after CRA should be 87.5

  @fast @costly @rao @multi-curative
  Scenario: 3.4.2.6: Multi-curative costly optimization
  The same PST is moved in preventive optimization and at all curative states.
    Given network file is "3_objective_functions/3_4_min_cost/network_2nodes_3_parallel_lines_pst_v2.uct"
    Given crac file is "3_objective_functions/3_4_min_cost/crac_3_4_2_6.json"
    Given configuration file is "3_objective_functions/3_4_min_cost/rao_parameters_dc_min_objective_discrete_pst.json"
    When I launch rao
    Then the worst margin is 32.13 MW
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the value of the objective function initially should be 450000.0
    Then 1 remedial actions are used in preventive
    Then the remedial action "pstBeFr3" is used in preventive
    Then the tap of PstRangeAction "pstBeFr3" should be -2 in preventive
    # Activation of pstBeFr3 (20) + 2 taps moved (2 * 5.0)
    Then the value of the objective function after PRA should be 351839.51
    Then 1 remedial actions are used after "coBeFr2" at "curative-1"
    Then the remedial action "pstBeFr3" is used after "coBeFr2" at "curative-1"
    Then the tap of PstRangeAction "pstBeFr3" should be -7 after "coBeFr2" at "curative-1"
    Then 1 remedial actions are used after "coBeFr2" at "curative-2"
    Then the remedial action "pstBeFr3" is used after "coBeFr2" at "curative-2"
    Then the tap of PstRangeAction "pstBeFr3" should be -9 after "coBeFr2" at "curative-2"
    Then 1 remedial actions are used after "coBeFr2" at "curative-3"
    Then the remedial action "pstBeFr3" is used after "coBeFr2" at "curative-3"
    Then the tap of PstRangeAction "pstBeFr3" should be -10 after "coBeFr2" at "curative-3"
    # Activation of pstBeFr3 4 times (4 * 20) + 10 taps moved (10 * 5.0)
    Then the value of the objective function after CRA should be 130.0

  @fast @costly @rao @second-preventive @multi-curative
  Scenario: 3.4.2.7: Multi-curative costly optimization with 2P
  Same case as 3.4.2.6 but with second preventive optimization.
  The PST is moved to tap -10 straight from preventive optimization to cut activation expenses.
    Given network file is "3_objective_functions/3_4_min_cost/network_2nodes_3_parallel_lines_pst_v2.uct"
    Given crac file is "3_objective_functions/3_4_min_cost/crac_3_4_2_6.json"
    Given configuration file is "3_objective_functions/3_4_min_cost/rao_parameters_dc_min_objective_discrete_pst_2p.json"
    When I launch rao
    Then the worst margin is 40.77 MW
    Then the execution details should be "Second preventive improved first preventive results"
    Then its security status should be "SECURED"
    Then the value of the objective function initially should be 450000.0
    Then 1 remedial actions are used in preventive
    Then the remedial action "pstBeFr3" is used in preventive
    Then the tap of PstRangeAction "pstBeFr3" should be -10 in preventive
    # Activation of pstBeFr3 (20) + 10 taps moved (10 * 5.0)
    Then the value of the objective function after PRA should be 70.0
    Then 0 remedial actions are used after "coBeFr2" at "curative-1"
    Then 0 remedial actions are used after "coBeFr2" at "curative-2"
    Then 0 remedial actions are used after "coBeFr2" at "curative-3"
    # Activation of pstBeFr3 (20) + 10 taps moved (10 * 5.0)
    Then the value of the objective function after CRA should be 70.0