# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: US 7.18: Virtual hubs in loopflow computation

  @fast @loopflow-computation @ac @loopflow
  Scenario: 7.18.1 : Loop flow computation with one virtual hub on a classic UCTE node - MEGAWATT
    Given network file is "common/TestCase12Nodes.uct" for CORE CC
    Given crac file is "epic7/crac_lf.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given RefProg file is "epic7/refProg_12nodes_virtual_1.xml"
    Given Virtual hubs configuration file is "conf_virtual_hub_1.xml"
    When I launch loopflow_computation with OpenLoadFlow at "2019-01-08 21:30"
    Then the loopflow on cnec "BBE1AA1  BBE2AA1  1 - preventive" after loopflow computation should be -909.0 MW
    Then the loopflow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after loopflow computation should be -790.0 MW
    Then the loopflow on cnec "FFR1AA1  FFR2AA1  1 - preventive" after loopflow computation should be 1023.0 MW
    Then the loopflow on cnec "FFR1AA1  FFR3AA1  1 - preventive" after loopflow computation should be -23.0 MW
    Then the loopflow on cnec "FFR2AA1  FFR3AA1  1 - preventive" after loopflow computation should be -1046.0 MW
    Then the loopflow on cnec "DDE1AA1  DDE2AA1  1 - preventive" after loopflow computation should be -176.0 MW
    Then the loopflow on cnec "DDE1AA1  DDE3AA1  1 - preventive" after loopflow computation should be -823.0 MW
    Then the loopflow on cnec "DDE2AA1  DDE3AA1  1 - preventive" after loopflow computation should be -646.0 MW
    Then the loopflow on cnec "NNL1AA1  NNL2AA1  1 - preventive" after loopflow computation should be -76.0 MW
    Then the loopflow on cnec "NNL1AA1  NNL3AA1  1 - preventive" after loopflow computation should be -323.0 MW
    Then the loopflow on cnec "NNL2AA1  NNL3AA1  1 - preventive" after loopflow computation should be -246.0 MW
    Then the loopflow on cnec "FFR2AA1  DDE3AA1  1 - preventive" after loopflow computation should be -530.0 MW
    Then the loopflow on cnec "DDE2AA1  NNL3AA1  1 - preventive" after loopflow computation should be -530.0 MW
    Then the loopflow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after loopflow computation should be -330.0 MW
    Then the loopflow on cnec "BBE2AA1  FFR3AA1  1 - preventive" after loopflow computation should be -430.0 MW

  @fast @loopflow-computation @ac @loopflow
  Scenario: 7.18.1bis : Loop flow computation with one virtual hub on a classic UCTE node - AMPERE
  Perform exactly the same test as 7.18.1, but this time with the computation carried out in Ampere.
  The expected result should match the Megawatt value converted to Ampere using the formula : flowInAmpere ~ flowInMw / (Unom × sqrt(3) / 1000).
    Given network file is "common/TestCase12Nodes.uct" for CORE CC
    Given crac file is "epic7/crac_lf.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given RefProg file is "epic7/refProg_12nodes_virtual_1.xml"
    Given Virtual hubs configuration file is "conf_virtual_hub_1.xml"
    Given configuration file is "common/RaoParameters_default_ampere.json"
    When I launch loopflow_computation with OpenLoadFlow at "2019-01-08 21:30"
    Then the loopflow on cnec "BBE1AA1  BBE2AA1  1 - preventive" after loopflow computation should be -1312.0 A
    Then the loopflow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after loopflow computation should be -1140.0 A
    Then the loopflow on cnec "FFR1AA1  FFR2AA1  1 - preventive" after loopflow computation should be 1477.0 A
    Then the loopflow on cnec "FFR1AA1  FFR3AA1  1 - preventive" after loopflow computation should be -33.0 A
    Then the loopflow on cnec "FFR2AA1  FFR3AA1  1 - preventive" after loopflow computation should be -1510.0 A
    Then the loopflow on cnec "DDE1AA1  DDE2AA1  1 - preventive" after loopflow computation should be -254.0 A
    Then the loopflow on cnec "DDE1AA1  DDE3AA1  1 - preventive" after loopflow computation should be -1187.0 A
    Then the loopflow on cnec "DDE2AA1  DDE3AA1  1 - preventive" after loopflow computation should be -932.0 A
    Then the loopflow on cnec "NNL1AA1  NNL2AA1  1 - preventive" after loopflow computation should be -109.0 A
    Then the loopflow on cnec "NNL1AA1  NNL3AA1  1 - preventive" after loopflow computation should be -466.0 A
    Then the loopflow on cnec "NNL2AA1  NNL3AA1  1 - preventive" after loopflow computation should be -355.0 A
    Then the loopflow on cnec "FFR2AA1  DDE3AA1  1 - preventive" after loopflow computation should be -764.0 A
    Then the loopflow on cnec "DDE2AA1  NNL3AA1  1 - preventive" after loopflow computation should be -764.0 A
    Then the loopflow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after loopflow computation should be -476.0 A
    Then the loopflow on cnec "BBE2AA1  FFR3AA1  1 - preventive" after loopflow computation should be -620.0 A

  @fast @loopflow-computation @ac @loopflow
  Scenario: 7.18.2 Loop flow computation with one virtual hub on a external Xnode border - MEGAWATT
    Given network file is "epic7/TestCase12Nodes_with_Xnodes_dangling.uct" for CORE CC
    Given crac file is "epic7/crac_lf_xnodes.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given RefProg file is "epic7/refProg_12nodes_virtual_2.xml"
    Given Virtual hubs configuration file is "conf_virtual_hub_2.xml"
    When I launch loopflow_computation with OpenLoadFlow at "2019-01-08 21:30"
    Then the loopflow on cnec "BBE1AA1  BBE2AA1  1 - preventive" after loopflow computation should be -931.0 MW
    Then the loopflow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after loopflow computation should be -901.0 MW
    Then the loopflow on cnec "FFR1AA1  FFR2AA1  1 - preventive" after loopflow computation should be 1090.0 MW
    Then the loopflow on cnec "FFR1AA1  FFR3AA1  1 - preventive" after loopflow computation should be 109.0 MW
    Then the loopflow on cnec "FFR2AA1  FFR3AA1  1 - preventive" after loopflow computation should be -981.0 MW
    Then the loopflow on cnec "DDE1AA1  DDE2AA1  1 - preventive" after loopflow computation should be -109.0 MW
    Then the loopflow on cnec "DDE1AA1  DDE3AA1  1 - preventive" after loopflow computation should be -890.0 MW
    Then the loopflow on cnec "DDE2AA1  DDE3AA1  1 - preventive" after loopflow computation should be -781.0 MW
    Then the loopflow on cnec "NNL1AA1  NNL2AA1  1 - preventive" after loopflow computation should be 190.0 MW
    Then the loopflow on cnec "NNL1AA1  NNL3AA1  1 - preventive" after loopflow computation should be 309.0 MW
    Then the loopflow on cnec "NNL2AA1  NNL3AA1  1 - preventive" after loopflow computation should be 118.0 MW
    Then the loopflow on cnec "DDE2AA1  X_NLDE1  1 + NNL3AA1  X_NLDE1  1 - preventive" after loopflow computation should be -328.0 MW
    Then the loopflow on cnec "DDE3AA1  X_DEFR1  1 + FFR2AA1  X_DEFR1  1 - preventive" after loopflow computation should be 228.0 MW
    Then the loopflow on cnec "BBE3AA1  X_NLBE1  1 + NNL2AA1  X_NLBE1  1 - preventive" after loopflow computation should be 428.0 MW
    Then the loopflow on cnec "BBE2AA1  X_BEFR1  1 + FFR3AA1  X_BEFR1  1 - preventive" after loopflow computation should be -628.0 MW

  @fast @loopflow-computation @ac @loopflow
  Scenario: 7.18.2bis Loop flow computation with one virtual hub on a external Xnode border - AMPERE
  Perform exactly the same test as 7.18.2, but this time with the computation carried out in Ampere.
  The expected result should match the Megawatt value converted to Ampere using the formula : flowInAmpere ~ flowInMw / (Unom × sqrt(3) / 1000).
    Given network file is "epic7/TestCase12Nodes_with_Xnodes_dangling.uct" for CORE CC
    Given crac file is "epic7/crac_lf_xnodes.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given RefProg file is "epic7/refProg_12nodes_virtual_2.xml"
    Given Virtual hubs configuration file is "conf_virtual_hub_2.xml"
    Given configuration file is "common/RaoParameters_default_ampere.json"
    When I launch loopflow_computation with OpenLoadFlow at "2019-01-08 21:30"
    Then the loopflow on cnec "BBE1AA1  BBE2AA1  1 - preventive" after loopflow computation should be -1343.0 A
    Then the loopflow on cnec "BBE1AA1  BBE3AA1  1 - preventive" after loopflow computation should be -1300.0 A
    Then the loopflow on cnec "FFR1AA1  FFR2AA1  1 - preventive" after loopflow computation should be 1573.0 A
    Then the loopflow on cnec "FFR1AA1  FFR3AA1  1 - preventive" after loopflow computation should be 157.0 A
    Then the loopflow on cnec "FFR2AA1  FFR3AA1  1 - preventive" after loopflow computation should be -1415.0 A
    Then the loopflow on cnec "DDE1AA1  DDE2AA1  1 - preventive" after loopflow computation should be -157.0 A
    Then the loopflow on cnec "DDE1AA1  DDE3AA1  1 - preventive" after loopflow computation should be -1284.0 A
    Then the loopflow on cnec "DDE2AA1  DDE3AA1  1 - preventive" after loopflow computation should be -1127.0 A
    Then the loopflow on cnec "NNL1AA1  NNL2AA1  1 - preventive" after loopflow computation should be 274.0 A
    Then the loopflow on cnec "NNL1AA1  NNL3AA1  1 - preventive" after loopflow computation should be 446.0 A
    Then the loopflow on cnec "NNL2AA1  NNL3AA1  1 - preventive" after loopflow computation should be 170.0 A
    Then the loopflow on cnec "DDE2AA1  X_NLDE1  1 + NNL3AA1  X_NLDE1  1 - preventive" after loopflow computation should be -473.0 A
    Then the loopflow on cnec "DDE3AA1  X_DEFR1  1 + FFR2AA1  X_DEFR1  1 - preventive" after loopflow computation should be 329.0 A
    Then the loopflow on cnec "BBE3AA1  X_NLBE1  1 + NNL2AA1  X_NLBE1  1 - preventive" after loopflow computation should be 617.0 A
    Then the loopflow on cnec "BBE2AA1  X_BEFR1  1 + FFR3AA1  X_BEFR1  1 - preventive" after loopflow computation should be -906.0 A

  @fast @rao @dc @preventive-only @loopflow @max-min-margin @megawatt
  Scenario: 7.18.3 RAO with one virtual hub on a external Xnode border - MEGAWATT
    Given network file is "epic7/TestCase12Nodes_with_Xnodes_dangling.uct" for CORE CC
    Given crac file is "epic7/crac_lf_rao_3_cbcora_xnodes.xml"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given RefProg file is "epic7/refProg_12nodes_virtual_2.xml"
    Given Virtual hubs configuration file is "conf_virtual_hub_2.xml"
    Given configuration file is "epic7/RaoParameters_maxMargin_mw_dc_lf_false_10_100.json"
    When I launch loopflow rao at "2019-01-08 21:30" with default loopflow limit as 0.0 percent of pmax
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"

    Then the worst margin is 498.0 MW on cnec "DDE3AA1  X_DEFR1  1 - preventive"
    Then the tap of PstRangeAction "PRA_PST_BE" should be -10 in preventive
    Then the remedial action "Open FR1 FR2" is not used in preventive

    Then the loopflow threshold on cnec "DDE2AA1  X_NLDE1  1 - preventive" should be 1000.0 MW
    Then the loopflow threshold on cnec "BBE3AA1  X_NLBE1  1 - preventive" should be 1000.0 MW
    Then the loopflow threshold on cnec "DDE3AA1  X_DEFR1  1 - preventive" should be 350.0 MW
    Then the loopflow threshold on cnec "BBE2AA1  X_BEFR1  1 - preventive" should be 1000.0 MW

    Then the initial loopflow on cnec "DDE2AA1  X_NLDE1  1 - preventive" should be -328.0 MW
    Then the loopflow on cnec "DDE2AA1  X_NLDE1  1 - preventive" after PRA should be -437.0 MW
    Then the initial loopflow on cnec "BBE3AA1  X_NLBE1  1 - preventive" should be 428.0 MW
    Then the loopflow on cnec "BBE3AA1  X_NLBE1  1 - preventive" after PRA should be 537.0 MW
    Then the initial loopflow on cnec "DDE3AA1  X_DEFR1  1 - preventive" should be 228.0 MW
    Then the loopflow on cnec "DDE3AA1  X_DEFR1  1 - preventive" after PRA should be 337.0 MW
    Then the initial loopflow on cnec "BBE2AA1  X_BEFR1  1 - preventive" should be -628.0 MW
    Then the loopflow on cnec "BBE2AA1  X_BEFR1  1 - preventive" after PRA should be -737.0 MW
