# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 5.1.2.4: Search-tree RAO with loopflow limitation
  This feature covers "loop-flow-parameters"/"constraint-adjustment-coefficient" from the RaoParameters within search-tree RAO.

  @fast @rao @dc @preventive-only @max-min-margin
  Scenario: 5.1.2.4.1: Simple search tree RAO without LF limitation - MEGAWATT
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_1_loopflow/5_1_2_loopflow_in_rao/crac_5_1_2_4_1.json"
    Given configuration file is "common/rao_parameters_max_margin_megawatt_dc.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -160.0 MW
    Then the worst margin is -160.0 MW on cnec "FFR2AA1  DDE3AA1  1 - preventive"
    Then the tap of PstRangeAction "PRA_PST_BE" should be -16 in preventive
    Then 2 remedial actions are used in preventive
    Then the remedial action "Open FR1 FR2" is used in preventive
    Then the remedial action "PRA_PST_BE" is used in preventive

  @fast @rao @dc @preventive-only @loopflow @max-min-margin
  Scenario: 5.1.2.4.2: Simple search tree RAO with LF limited by a predefined threshold - MEGAWATT
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_1_loopflow/5_1_2_loopflow_in_rao/crac_5_1_2_4_1.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given configuration file is "5_special_features/5_1_loopflow/rao_parameters_max_margin_mw_dc_lf_false_5_100_update_ptdf.json"
    When I launch loopflow rao with default loopflow limit as 50.0 percent of pmax
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -356.0 MW
    Then the worst margin is -356.0 MW on cnec "FFR2AA1  DDE3AA1  1 - preventive"
    Then the tap of PstRangeAction "PRA_PST_BE" should be 5 in preventive
    Then 2 remedial actions are used in preventive
    Then the remedial action "Open FR1 FR2" is used in preventive
    Then the loopflow threshold on cnec "DDE2AA1  NNL3AA1  1 - preventive" should be 2000.0 MW
    Then the loopflow threshold on cnec "NNL2AA1  BBE3AA1  1 - preventive" should be 2000.0 MW
    Then the loopflow threshold on cnec "FFR2AA1  DDE3AA1  1 - preventive" should be 500.0 MW
    Then the loopflow threshold on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be 2000.0 MW
    Then the initial loopflow on cnec "DDE2AA1  NNL3AA1  1 - preventive" should be -391.0 MW
    Then the initial loopflow on cnec "NNL2AA1  BBE3AA1  1 - preventive" should be -391.0 MW
    Then the initial loopflow on cnec "FFR2AA1  DDE3AA1  1 - preventive" should be -391.0 MW
    Then the initial loopflow on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be -391.0 MW
    Then the loopflow on cnec "DDE2AA1  NNL3AA1  1 - preventive" after PRA should be -498.0 MW
    Then the loopflow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be -498.0 MW
    Then the loopflow on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -498.0 MW
    Then the loopflow on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be -498.0 MW

  @fast @rao @dc @preventive-only @loopflow @max-min-margin
  Scenario: 5.1.2.4.3: Simple search tree RAO with LF limited by their initial value
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_1_loopflow/5_1_2_loopflow_in_rao/crac_5_1_2_4_1.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given configuration file is "5_special_features/5_1_loopflow/rao_parameters_max_margin_mw_dc_lf_false_5_100_update_ptdf.json"
    When I launch loopflow rao with default loopflow limit as 25.0 percent of pmax
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -463.0 MW
    Then the worst margin is -463.0 MW on cnec "FFR2AA1  DDE3AA1  1 - preventive"
    Then the tap of PstRangeAction "PRA_PST_BE" should be 16 in preventive
    Then the remedial action "Open FR1 FR2" is used in preventive
    Then the loopflow threshold on cnec "DDE2AA1  NNL3AA1  1 - preventive" should be 1000.0 MW
    Then the loopflow threshold on cnec "NNL2AA1  BBE3AA1  1 - preventive" should be 1000.0 MW
    Then the loopflow threshold on cnec "FFR2AA1  DDE3AA1  1 - preventive" should be 250.0 MW
    Then the loopflow threshold on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be 1000.0 MW
    Then the initial loopflow on cnec "DDE2AA1  NNL3AA1  1 - preventive" should be -391.0 MW
    Then the initial loopflow on cnec "NNL2AA1  BBE3AA1  1 - preventive" should be -391.0 MW
    Then the initial loopflow on cnec "FFR2AA1  DDE3AA1  1 - preventive" should be -391.0 MW
    Then the initial loopflow on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be -391.0 MW
    Then the loopflow on cnec "DDE2AA1  NNL3AA1  1 - preventive" after PRA should be -390.0 MW
    Then the loopflow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be -390.0 MW
    Then the loopflow on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -390.0 MW
    Then the loopflow on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be -390.0 MW

  @fast @rao @dc @preventive-only @loopflow @max-min-margin
  Scenario: 5.1.2.4.4: Simple search tree RAO with loop-approximation ON - MEGAWATT
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_1_loopflow/5_1_2_loopflow_in_rao/crac_5_1_2_4_1.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given configuration file is "common/rao_parameters_max_margin_mw_dc_lf_true_5_100.json"
    When I launch loopflow rao with default loopflow limit as 50.0 percent of pmax
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -391.0 MW
    Then the worst margin is -391.0 MW on cnec "FFR2AA1  DDE3AA1  1 - preventive"
    Then the tap of PstRangeAction "PRA_PST_BE" should be -11 in preventive
    Then the loopflow threshold on cnec "DDE2AA1  NNL3AA1  1 - preventive" should be 2000.0 MW
    Then the loopflow threshold on cnec "NNL2AA1  BBE3AA1  1 - preventive" should be 2000.0 MW
    Then the loopflow threshold on cnec "FFR2AA1  DDE3AA1  1 - preventive" should be 500.0 MW
    Then the loopflow threshold on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be 2000.0 MW
    Then the initial loopflow on cnec "DDE2AA1  NNL3AA1  1 - preventive" should be -391.0 MW
    Then the initial loopflow on cnec "NNL2AA1  BBE3AA1  1 - preventive" should be -391.0 MW
    Then the initial loopflow on cnec "FFR2AA1  DDE3AA1  1 - preventive" should be -391.0 MW
    Then the initial loopflow on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be -391.0 MW
    Then the loopflow on cnec "DDE2AA1  NNL3AA1  1 - preventive" after PRA should be -499.0 MW
    Then the loopflow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be -499.0 MW
    Then the loopflow on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be -499.0 MW

  @fast @rao @dc @preventive-only @max-min-margin
  Scenario: 5.1.2.4.5: Complex search tree RAO without LF limitation
    Given network file is "common/network_12nodes_2psts.uct"
    Given crac file is "5_special_features/5_1_loopflow/5_1_2_loopflow_in_rao/crac_5_1_2_4_5.json"
    Given configuration file is "common/rao_parameters_max_margin_megawatt_dc.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -250.0 MW
    Then the worst margin is -250.0 MW on cnec "FFR1AA1  FFR2AA1  1 - preventive"
    Then the tap of PstRangeAction "PRA_PST_BE" should be -16 in preventive
    Then the tap of PstRangeAction "PRA_PST_DE" should be 0 in preventive
    Then 2 remedial actions are used in preventive
    Then the remedial action "PRA_PST_BE" is used in preventive
    Then the remedial action "Open_BE1_BE3" is used in preventive

  @fast @rao @dc @preventive-only @loopflow @max-min-margin
  Scenario: 5.1.2.4.6: Complex search tree RAO with LF limitation
    Given network file is "common/network_12nodes_2psts.uct"
    Given crac file is "5_special_features/5_1_loopflow/5_1_2_loopflow_in_rao/crac_5_1_2_4_6.json"
    Given loopflow glsk file is "common/glsk_lots_of_lf_12nodes.xml"
    Given configuration file is "5_special_features/5_1_loopflow/5_1_2_loopflow_in_rao/rao_parameters_max_margin_mw_dc_lf_false_5_100.json"
    When I launch loopflow rao with default loopflow limit as 35.0 percent of pmax
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the worst margin is -290.0 MW
    Then the worst margin is -290.0 MW on cnec "FFR1AA1  FFR2AA1  1 - preventive"
    Then the tap of PstRangeAction "PRA_PST_DE" should be -13 in preventive
    Then 1 remedial actions are used in preventive
    Then the loopflow threshold on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be 525.5 MW
    Then the initial loopflow on cnec "BBE2AA1  FFR3AA1  1 - preventive" should be -391.0 MW
    Then the loopflow on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be -521.0 MW