# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 5.2.2: Handle MNECs in search tree with only network actions
  This feature covers MNECs in the search tree RAO with only network actions, compared to a reference
  run without MNEC. It checks that the margin on the MNEC stays positive when initially positive,
  and stays above (initial margin - 260 A) when initially negative.

  @fast @rao @ac @preventive-only @max-min-margin
  Scenario: 5.2.2.1: reference run, no MNEC
    Given network file is "common/network_12nodes.uct" for CORE CC
    Given crac file is "5_special_features/5_2_mnec/crac_mnec_networkAction_ref.json"
    Given configuration file is "common/rao_parameters_max_margin_ampere.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the remedial action "Open line FR1- FR2" is used in preventive
    Then line "FFR1AA1  FFR2AA1  1" in network file with PRA has connection status to "false"
    Then the remedial action "PST BE setpoint" is used in preventive
    Then the worst margin is -207.7 A on cnec "FFR2AA1  DDE3AA1  1 - preventive"
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be -2684.7 A on side 1

  @fast @rao @ac @preventive-only @mnec @max-min-margin
  Scenario: 5.2.2.2: margin on MNEC should stay positive (initial margin > 180MW)
    Given network file is "common/network_12nodes.uct" for CORE CC
    Given crac file is "5_special_features/5_2_mnec/crac_mnec_networkAction_3_2.json"
    Given configuration file is "5_special_features/5_2_mnec/rao_parameters_max_margin_ampere_ac_mnec_dimin260.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the remedial action "Open line FR1- FR2" is used in preventive
    Then line "FFR1AA1  FFR2AA1  1" in network file with PRA has connection status to "false"
    Then 1 remedial actions are used in preventive
    Then the worst margin is -446.1 A on cnec "FFR2AA1  DDE3AA1  1 - preventive"
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be 152.4 A
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be -2445.7 A on side 1

  @fast @rao @mock @ac @preventive-only @mnec
  Scenario: 5.2.2.3: margin on MNEC should stay above initial value - 260 A
    Given network file is "common/network_12nodes.uct" for CORE CC
    Given crac file is "5_special_features/5_2_mnec/crac_mnec_networkAction_3_3.json"
    Given configuration file is "5_special_features/5_2_mnec/rao_parameters_max_margin_ampere_ac_mnec_dimin260.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    # The mnec is NNL2AA1  BBE3AA1  1 - preventive with initial initial margin is -725.4 A
    Then the remedial action "PST BE setpoint" is used in preventive
    Then PST "BBE2AA1  BBE3AA1  1" in network file with PRA is on tap -16
    Then 1 remedial actions are used in preventive
    Then the worst margin is -472.74 A on cnec "FFR2AA1  DDE3AA1  1 - preventive"
    # The two network actions should be applied to maximize the margin on the CNEC.
    # However, the constraint on the MNEC only allows a 260 A increase on the overload
    # so only the PST tap action is applied.
    Then the margin on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be -975.0 A
    Then the flow on cnec "NNL2AA1  BBE3AA1  1 - preventive" after PRA should be -2418.0 A on side 1