# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: 5.2.4: Handle MNECs in rao with a CSE CRAC
  This feature covers the CRAC import and the behaviour of the RAO with a CSE CRAC containing the fields starting with IlimitMNE.

  @fast @rao @ac @preventive-only @secure-flow
  Scenario: 5.2.4.1: only network actions - ref run, no MNEC
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_2_mnec/cse_5_2_4_1.xml"
    Given configuration file is "5_special_features/5_2_mnec/rao_parameters_pos_margin_ampere_mnec_dimin_minus_inf.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the initial margin on cnec "critical_branch - NNL2AA1 ->NNL3AA1  - preventive" should be -203.35 A
    Then the value of the objective function initially should be 203.35
    Then the remedial action "topo_remedial_action" is used in preventive
    Then the margin on cnec "critical_branch - NNL2AA1 ->NNL3AA1  - preventive" after PRA should be 759.43 A
    Then the value of the objective function after PRA should be -759.43

  @fast @rao @ac @preventive-only @mnec @secure-flow
  Scenario: 5.2.4.2: only network actions - one unconstrained MNEC
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_2_mnec/cse_5_2_4_2.xml"
    Given configuration file is "5_special_features/5_2_mnec/rao_parameters_pos_margin_ampere_mnec_dimin_minus_inf.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the initial margin on cnec "critical_branch - NNL2AA1 ->NNL3AA1  - preventive" should be -203.35 A
    Then the initial margin on cnec "monitored_element - FFR2AA1 ->DDE3AA1  - preventive" should be 2832.87 A
    Then the value of the objective function initially should be 203.35
    Then the remedial action "topo_remedial_action" is used in preventive
    Then the margin on cnec "critical_branch - NNL2AA1 ->NNL3AA1  - preventive" after PRA should be 759.43 A
    Then the margin on cnec "monitored_element - FFR2AA1 ->DDE3AA1  - preventive" after PRA should be 1380.43 A
    Then the value of the objective function after PRA should be -759.43

  @fast @rao @ac @preventive-only @mnec @secure-flow
  Scenario: 5.2.4.3: only network actions - one constrained MNEC
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_2_mnec/cse_5_2_4_3.xml"
    Given configuration file is "5_special_features/5_2_mnec/rao_parameters_pos_margin_ampere_mnec_dimin_minus_inf.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "UNSECURED"
    Then the initial margin on cnec "critical_branch - NNL2AA1 ->NNL3AA1  - preventive" should be -203.35 A
    Then the initial margin on cnec "monitored_element - FFR2AA1 ->DDE3AA1  - preventive" should be 1432.87 A
    Then the value of the objective function initially should be 203.35
    Then the remedial action "topo_remedial_action" is not used in preventive
    Then the margin on cnec "critical_branch - NNL2AA1 ->NNL3AA1  - preventive" after PRA should be -203.35 A
    Then the margin on cnec "monitored_element - FFR2AA1 ->DDE3AA1  - preventive" after PRA should be 1432.87 A
    Then the value of the objective function after PRA should be 203.35

  @fast @rao @ac @preventive-only @secure-flow
  Scenario: 5.2.4.4: pst range action - reference run, no MNEC
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_2_mnec/cse_5_2_4_4.xml"
    Given configuration file is "5_special_features/5_2_mnec/rao_parameters_pos_margin_ampere_mnec_dimin_minus_inf.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the initial margin on cnec "critical_branch - BBE2AA1 ->BBE3AA1  - preventive" should be -162.76 A
    Then the value of the objective function initially should be 162.76
    Then the remedial action "PST_pst_remedial_action_BBE2AA1  BBE3AA1  1" is used in preventive
    Then the tap of PstRangeAction "PST_pst_remedial_action_BBE2AA1  BBE3AA1  1" should be 16 in preventive
    Then the margin on cnec "critical_branch - BBE2AA1 ->BBE3AA1  - preventive" after PRA should be 840.47 A
    Then the value of the objective function after PRA should be -840.47

  @fast @rao @ac @preventive-only @mnec @secure-flow
  Scenario: 5.2.4.5: pst range action - one unconstrained MNEC
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_2_mnec/cse_5_2_4_5.xml"
    Given configuration file is "5_special_features/5_2_mnec/rao_parameters_pos_margin_ampere_mnec_dimin_minus_inf.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the initial margin on cnec "critical_branch - BBE2AA1 ->BBE3AA1  - preventive" should be -162.76 A
    Then the initial margin on cnec "monitored_element - BBE1AA1 ->BBE3AA1  - preventive" should be 840.55 A
    Then the value of the objective function initially should be 162.76
    Then the remedial action "PST_pst_remedial_action_BBE2AA1  BBE3AA1  1" is used in preventive
    Then the tap of PstRangeAction "PST_pst_remedial_action_BBE2AA1  BBE3AA1  1" should be 16 in preventive
    Then the margin on cnec "critical_branch - BBE2AA1 ->BBE3AA1  - preventive" after PRA should be 840.47 A
    Then the margin on cnec "monitored_element - BBE1AA1 ->BBE3AA1  - preventive" after PRA should be 88.00 A
    Then the value of the objective function after PRA should be -840.47

  @fast @rao @ac @preventive-only @mnec @secure-flow
  Scenario: 5.2.4.6: pst range action - one constrained MNEC
    Given network file is "common/network_12nodes.uct"
    Given crac file is "5_special_features/5_2_mnec/cse_5_2_4_6.xml"
    Given configuration file is "5_special_features/5_2_mnec/rao_parameters_pos_margin_ampere_mnec_dimin_minus_inf.json"
    When I launch rao
    Then the execution details should be "The RAO only went through first preventive"
    Then its security status should be "SECURED"
    Then the initial margin on cnec "critical_branch - BBE2AA1 ->BBE3AA1  - preventive" should be -162.76 A
    Then the initial margin on cnec "monitored_element - BBE1AA1 ->BBE3AA1  - preventive" should be 640.55 A
    Then the value of the objective function initially should be 162.76
    Then the remedial action "PST_pst_remedial_action_BBE2AA1  BBE3AA1  1" is used in preventive
    Then the tap of PstRangeAction "PST_pst_remedial_action_BBE2AA1  BBE3AA1  1" should be 13 in preventive
    Then the margin on cnec "critical_branch - BBE2AA1 ->BBE3AA1  - preventive" after PRA should be 652.70 A
    Then the margin on cnec "monitored_element - BBE1AA1 ->BBE3AA1  - preventive" after PRA should be 28.88 A
    Then the value of the objective function after PRA should be -652.70