# Copyright (c) 2025, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: US 93.3: US Thomas

  @slow @rao @idcc @thomas
  Scenario: US 93.3.7: 20240602
    Given network files are in folder "idcc/20240602-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T"
    Given crac file is "idcc/20240602-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_10V1001C–00275O_CSA-COMRA-RDSTATIC-D_CORE-20240602-V001_.csv"
    Given ics series file is "_10V1001C–00275O_CSA-COMRA-RDSERIES-D_CORE-20240602-V001_.csv"
    Given ics gsk file is "_10V1001C--00275O_CSA-INDRA-GSK-D_D7-20240602-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                                                         |
      | 2024-06-02 00:30 | 20240602_0030_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 01:30 | 20240602_0130_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 02:30 | 20240602_0230_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 03:30 | 20240602_0330_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 04:30 | 20240602_0430_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 05:30 | 20240602_0530_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 06:30 | 20240602_0630_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 07:30 | 20240602_0730_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 08:30 | 20240602_0830_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 09:30 | 20240602_0930_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 10:30 | 20240602_1030_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 11:30 | 20240602_1130_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 12:30 | 20240602_1230_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 13:30 | 20240602_1330_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 14:30 | 20240602_1430_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 15:30 | 20240602_1530_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 16:30 | 20240602_1630_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 17:30 | 20240602_1730_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 18:30 | 20240602_1830_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 19:30 | 20240602_1930_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 20:30 | 20240602_2030_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 21:30 | 20240602_2130_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 22:30 | 20240602_2230_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-06-02 23:30 | 20240602_2330_2D7_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240602.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240602.zip"

  @slow @rao @idcc @thomas
  Scenario: US 93.3.10: 20240704
    Given network files are in folder "idcc/20240704-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T"
    Given crac file is "idcc/20240704-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_10V1001C–00275O_CSA-COMRA-RDSTATIC-D_CORE-20240704-V001_.csv"
    Given ics series file is "_10V1001C–00275O_CSA-COMRA-RDSERIES-D_CORE-20240704-V001_.csv"
    Given ics gsk file is "_10V1001C--00275O_CSA-INDRA-GSK-D_D7-20240704-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                                                         |
      | 2024-07-04 00:30 | 20240704_0030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 01:30 | 20240704_0130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 02:30 | 20240704_0230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 03:30 | 20240704_0330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 04:30 | 20240704_0430_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 05:30 | 20240704_0530_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 06:30 | 20240704_0630_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 07:30 | 20240704_0730_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 08:30 | 20240704_0830_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 09:30 | 20240704_0930_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 10:30 | 20240704_1030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 11:30 | 20240704_1130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 12:30 | 20240704_1230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 13:30 | 20240704_1330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 14:30 | 20240704_1430_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 15:30 | 20240704_1530_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 16:30 | 20240704_1630_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 17:30 | 20240704_1730_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 18:30 | 20240704_1830_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 19:30 | 20240704_1930_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 20:30 | 20240704_2030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 21:30 | 20240704_2130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 22:30 | 20240704_2230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-04 23:30 | 20240704_2330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240704.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240704.zip"

  @slow @rao @idcc @godelaine
  Scenario: US 93.3.11: 20240711
    Given network files are in folder "idcc/20240711-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T 1"
    Given crac file is "idcc/20240711-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_10V1001C–00275O_CSA-COMRA-RDSTATIC-D_CORE-20240711-V001_.csv"
    Given ics series file is "_10V1001C–00275O_CSA-COMRA-RDSERIES-D_CORE-20240711-V001_.csv"
    Given ics gsk file is "_10V1001C--00275O_CSA-INDRA-GSK-D_D7-20240711-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                   |
      | 2024-07-11 00:30 | 20240711_0030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 01:30 | 20240711_0130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 02:30 | 20240711_0230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 03:30 | 20240711_0330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 04:30 | 20240711_0430_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 05:30 | 20240711_0530_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 06:30 | 20240711_0630_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 07:30 | 20240711_0730_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 08:30 | 20240711_0830_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 09:30 | 20240711_0930_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 10:30 | 20240711_1030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 11:30 | 20240711_1130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 12:30 | 20240711_1230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 13:30 | 20240711_1330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 14:30 | 20240711_1430_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 15:30 | 20240711_1530_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 16:30 | 20240711_1630_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 17:30 | 20240711_1730_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 18:30 | 20240711_1830_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 19:30 | 20240711_1930_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 20:30 | 20240711_2030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 21:30 | 20240711_2130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 22:30 | 20240711_2230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-11 23:30 | 20240711_2330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240711.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240711.zip"


  @slow @rao @idcc @godelaine
  Scenario: US 93.3.12: 20240712
    Given network files are in folder "idcc/20240712-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T 1"
    Given crac file is "idcc/20240712-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_10V1001C–00275O_CSA-COMRA-RDSTATIC-D_CORE-20240712-V001_.csv"
    Given ics series file is "_10V1001C–00275O_CSA-COMRA-RDSERIES-D_CORE-20240712-V001_.csv"
    Given ics gsk file is "_10V1001C--00275O_CSA-INDRA-GSK-D_D7-20240712-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                   |
      | 2024-07-12 00:30 | 20240712_0030_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 01:30 | 20240712_0130_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 02:30 | 20240712_0230_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 03:30 | 20240712_0330_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 04:30 | 20240712_0430_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 05:30 | 20240712_0530_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 06:30 | 20240712_0630_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 07:30 | 20240712_0730_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 08:30 | 20240712_0830_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 09:30 | 20240712_0930_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 10:30 | 20240712_1030_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 11:30 | 20240712_1130_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 12:30 | 20240712_1230_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 13:30 | 20240712_1330_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 14:30 | 20240712_1430_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 15:30 | 20240712_1530_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 16:30 | 20240712_1630_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 17:30 | 20240712_1730_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 18:30 | 20240712_1830_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 19:30 | 20240712_1930_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 20:30 | 20240712_2030_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 21:30 | 20240712_2130_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 22:30 | 20240712_2230_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-12 23:30 | 20240712_2330_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240712.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240712.zip"

  @slow @rao @idcc @roxane
  Scenario: US 93.3.3: 20240222
    Given network files are in folder "idcc/20240222-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T"
    Given crac file is "idcc/20240222-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_110V1001C--00200I_CSA-COMRA-RDSTATIC-D_CORE-20240222-V001_.csv"
    Given ics series file is "_110V1001C--00200I_CSA-COMRA-RDSERIES-D_CORE-20240222-V001_.csv"
    Given ics gsk file is "_110V1001C--00200I_CSA-COMRA-GSK-D_CORE-20240222-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                                                         |
      | 2024-02-22 00:30 | 20240222_0030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 01:30 | 20240222_0130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 02:30 | 20240222_0230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 03:30 | 20240222_0330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 04:30 | 20240222_0430_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 05:30 | 20240222_0530_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 06:30 | 20240222_0630_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 07:30 | 20240222_0730_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 08:30 | 20240222_0830_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 09:30 | 20240222_0930_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 10:30 | 20240222_1030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 11:30 | 20240222_1130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 12:30 | 20240222_1230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 13:30 | 20240222_1330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 14:30 | 20240222_1430_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 15:30 | 20240222_1530_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 16:30 | 20240222_1630_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 17:30 | 20240222_1730_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 18:30 | 20240222_1830_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 19:30 | 20240222_1930_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 20:30 | 20240222_2030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 21:30 | 20240222_2130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 22:30 | 20240222_2230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-02-22 23:30 | 20240222_2330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240222.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240222.zip"

  @slow @rao @idcc @done-philippe
  Scenario: US 93.3.14: 20240718
    Given network files are in folder "idcc/20240718-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T"
    Given crac file is "idcc/20240718-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_10V1001C–00275O_CSA-COMRA-RDSTATIC-D_CORE-20240718-V001_.csv"
    Given ics series file is "_10V1001C–00275O_CSA-COMRA-RDSERIES-D_CORE-20240718-V001_.csv"
    Given ics gsk file is "_10V1001C--00275O_CSA-INDRA-GSK-D_D7-20240718-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                                                                 |
      | 2024-07-18 00:30 | 20240718_0030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 01:30 | 20240718_0130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 02:30 | 20240718_0230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 03:30 | 20240718_0330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 04:30 | 20240718_0430_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 05:30 | 20240718_0530_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 06:30 | 20240718_0630_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 07:30 | 20240718_0730_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 08:30 | 20240718_0830_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 09:30 | 20240718_0930_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 10:30 | 20240718_1030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 11:30 | 20240718_1130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 12:30 | 20240718_1230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 13:30 | 20240718_1330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 14:30 | 20240718_1430_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 15:30 | 20240718_1530_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 16:30 | 20240718_1630_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 17:30 | 20240718_1730_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 18:30 | 20240718_1830_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 19:30 | 20240718_1930_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 20:30 | 20240718_2030_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 21:30 | 20240718_2130_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 22:30 | 20240718_2230_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-18 23:30 | 20240718_2330_2D4_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240718.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240718.zip"

  @slow @rao @idcc @godelaine
  Scenario: US 93.3.16: 20240730
    Given network files are in folder "idcc/20240730-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T 1"
    Given crac file is "idcc/20240730-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_10V1001C–00275O_CSA-COMRA-RDSTATIC-D_CORE-20240730-V001_.csv"
    Given ics series file is "_10V1001C–00275O_CSA-COMRA-RDSERIES-D_CORE-20240730-V001_.csv"
    Given ics gsk file is "_10V1001C--00275O_CSA-INDRA-GSK-D_D7-20240730-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                                                                 |
      | 2024-07-30 00:30 | 20240730_0030_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 01:30 | 20240730_0130_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 02:30 | 20240730_0230_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 03:30 | 20240730_0330_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 04:30 | 20240730_0430_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 05:30 | 20240730_0530_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 06:30 | 20240730_0630_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 07:30 | 20240730_0730_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 08:30 | 20240730_0830_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 09:30 | 20240730_0930_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 10:30 | 20240730_1030_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 11:30 | 20240730_1130_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 12:30 | 20240730_1230_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 13:30 | 20240730_1330_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 14:30 | 20240730_1430_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 15:30 | 20240730_1530_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 16:30 | 20240730_1630_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 17:30 | 20240730_1730_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 18:30 | 20240730_1830_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 19:30 | 20240730_1930_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 20:30 | 20240730_2030_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 21:30 | 20240730_2130_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 22:30 | 20240730_2230_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-30 23:30 | 20240730_2330_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240730.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240730.zip"

  @slow @rao @idcc @philippe
  Scenario: US 93.3.17: 20240826
    Given network files are in folder "idcc/20240826-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T 1"
    Given crac file is "idcc/20240826-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_10V1001C–00275O_CSA-COMRA-RDSTATIC-D_CORE-20240826-V001_.csv"
    Given ics series file is "_10V1001C–00275O_CSA-COMRA-RDSERIES-D_CORE-20240826-V001_.csv"
    Given ics gsk file is "_10V1001C--00275O_CSA-INDRA-GSK-D_D7-20240826-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                                                                 |
      | 2024-08-26 00:30 | 20240826_0030_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 01:30 | 20240826_0130_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 02:30 | 20240826_0230_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 03:30 | 20240826_0330_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 04:30 | 20240826_0430_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 05:30 | 20240826_0530_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 06:30 | 20240826_0630_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 07:30 | 20240826_0730_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 08:30 | 20240826_0830_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 09:30 | 20240826_0930_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 10:30 | 20240826_1030_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 11:30 | 20240826_1130_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 12:30 | 20240826_1230_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 13:30 | 20240826_1330_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 14:30 | 20240826_1430_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 15:30 | 20240826_1530_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 16:30 | 20240826_1630_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 17:30 | 20240826_1730_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 18:30 | 20240826_1830_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 19:30 | 20240826_1930_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 20:30 | 20240826_2030_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 21:30 | 20240826_2130_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 22:30 | 20240826_2230_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-08-26 23:30 | 20240826_2330_2D1_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240826.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240826.zip"

  @slow @rao @idcc @philippe
  Scenario: US 93.3.18: 20240906
    Given network files are in folder "idcc/20240906-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T 1"
    Given crac file is "idcc/20240906-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_10V1001C–00275O_CSA-COMRA-RDSTATIC-D_CORE-20240906-V001_.csv"
    Given ics series file is "_10V1001C–00275O_CSA-COMRA-RDSERIES-D_CORE-20240906-V001_.csv"
    Given ics gsk file is "_10V1001C--00275O_CSA-INDRA-GSK-D_D7-20240906-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                                                                 |
      | 2024-09-06 00:30 | 20240906_0030_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 01:30 | 20240906_0130_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 02:30 | 20240906_0230_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 03:30 | 20240906_0330_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 04:30 | 20240906_0430_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 05:30 | 20240906_0530_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 06:30 | 20240906_0630_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 07:30 | 20240906_0730_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 08:30 | 20240906_0830_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 09:30 | 20240906_0930_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 10:30 | 20240906_1030_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 11:30 | 20240906_1130_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 12:30 | 20240906_1230_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 13:30 | 20240906_1330_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 14:30 | 20240906_1430_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 15:30 | 20240906_1530_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 16:30 | 20240906_1630_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 17:30 | 20240906_1730_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 18:30 | 20240906_1830_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 19:30 | 20240906_1930_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 20:30 | 20240906_2030_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 21:30 | 20240906_2130_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 22:30 | 20240906_2230_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-09-06 23:30 | 20240906_2330_2D5_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240906.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240906.zip"

  @slow @rao @idcc @godelaine
  Scenario: US 93.3.13: 20240716
    Given network files are in folder "idcc/20240716-FID2-734-v1-10V1001C--00264T-to-10V1001C--00085T 1"
    Given crac file is "idcc/20240716-FSC-ID2-CB-v1-10V1001C--00264T-to-10XFR-RTE------Q.xml"
    Given ics static file is "_10V1001C–00275O_CSA-COMRA-RDSTATIC-D_CORE-20240716-V001_.csv"
    Given ics series file is "_10V1001C–00275O_CSA-COMRA-RDSERIES-D_CORE-20240716-V001_.csv"
    Given ics gsk file is "_10V1001C--00275O_CSA-INDRA-GSK-D_D7-20240716-V001_.csv"
    Given configuration file is "idcc/RaoParameters_idcc_low_improvement_2_max.json"
    Given intertemporal rao inputs are:
      | Timestamp        | Network                                                                 |
      | 2024-07-16 00:30 | 20240716_0030_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 01:30 | 20240716_0130_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 02:30 | 20240716_0230_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 03:30 | 20240716_0330_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 04:30 | 20240716_0430_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 05:30 | 20240716_0530_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 06:30 | 20240716_0630_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 07:30 | 20240716_0730_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 08:30 | 20240716_0830_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 09:30 | 20240716_0930_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 10:30 | 20240716_1030_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 11:30 | 20240716_1130_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 12:30 | 20240716_1230_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 13:30 | 20240716_1330_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 14:30 | 20240716_1430_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 15:30 | 20240716_1530_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 16:30 | 20240716_1630_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 17:30 | 20240716_1730_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 18:30 | 20240716_1830_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 19:30 | 20240716_1930_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 20:30 | 20240716_2030_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 21:30 | 20240716_2130_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 22:30 | 20240716_2230_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
      | 2024-07-16 23:30 | 20240716_2330_2D2_UX2_FINIT_EXPORTGRIDMODEL_DC_CGM_10V1001C--00264T.uct |
    When I launch marmot
    When I export marmot results to "raoresults/results_20240716.zip"
    When I export networks with PRAs to "raoresults/networkWithPras_20240716.zip"
