# Copyright (c) 2024, RTE (http://www.rte-france.com)
# This Source Code Form is subject to the terms of the Mozilla Public
# License, v. 2.0. If a copy of the MPL was not distributed with this
# file, You can obtain one at http://mozilla.org/MPL/2.0/.

Feature: User Story #16.5: activate remedial actions only after a constraint in a specific country

  @fast @rao @mock @ac @preventive-only
  Scenario: US 16.5.1: Preventive onConstraint RA with constraint on base network
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/SL_ep16us5case1.json"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 1 remedial actions are used in preventive
    And the remedial action "open_fr1_fr3" is used in preventive
    And the worst margin is -135 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be -135 A
    And the margin on cnec "FFR1AA1  FFR4AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be -134 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be 48 A
    And the margin on cnec "FFR2AA1  DDE3AA1  1 - preventive" after PRA should be 308 A
    And the margin on cnec "FFR2AA1  DDE3AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be 492 A

  @fast @rao @mock @ac @preventive-only
  Scenario: US 16.5.2: Preventive onConstraint RA with constraint triggered by another preventive RA
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/SL_ep16us5case2.json"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 2 remedial actions are used in preventive
    And the remedial action "open_fr1_fr3" is used in preventive
    And the remedial action "close_fr1_fr5" is used in preventive
    And the worst margin is 45 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be 45 A
    And the margin on cnec "FFR1AA1  FFR4AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be 158 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be 264 A

  @fast @rao @mock @ac @preventive-only
  Scenario: US 16.5.3: Preventive onConstraint RA with no constraint triggered
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/SL_ep16us5case3.json"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 1 remedial actions are used in preventive
    And the remedial action "close_fr1_fr5" is used in preventive
    And the worst margin is -45 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - preventive" after PRA should be -45 A
    And the margin on cnec "FFR1AA1  FFR4AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be -41 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after PRA should be 81 A

  @fast @rao @mock @ac @contingency-scenarios
  Scenario: US 16.5.4: Curative onConstraint RA with constraint after contingency
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/SL_ep16us5case4.json"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 0 remedial actions are used in preventive
    And 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    And the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    And the tap of PstRangeAction "pst_be" should be 2 after "co1_fr2_fr3_1" at "curative"
    And the worst margin is -37 A
    And the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -37 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -13 A

  @fast @rao @mock @ac @contingency-scenarios
  Scenario: US 16.5.5: Curative onConstraint RA with constraint triggered by another curative RA
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/SL_ep16us5case5.json"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 0 remedial actions are used in preventive
    And 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    And the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    And the tap of PstRangeAction "pst_be" should be 2 after "co1_fr2_fr3_1" at "curative"
    And the worst margin is -37 A
    And the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -37 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -13 A

  @fast @rao @mock @ac @contingency-scenarios
  Scenario: US 16.5.6: Curative onConstraint RA with no constraint triggered
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/SL_ep16us5case6.json"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 0 remedial actions are used in preventive
    And 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    And the worst margin is 43 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 43 A
    And the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 80 A

  @fast @rao @mock @ac @contingency-scenarios
  Scenario: US 16.5.7: Preventive and curative onConstraint RA with constraint triggered on base network
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/SL_ep16us5case7.json"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 1 remedial actions are used in preventive
    And the remedial action "pst_be" is used in preventive
    And the tap of PstRangeAction "pst_be" should be 16 in preventive
    And 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    And the worst margin is 82 A
    And the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be 82 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 245 A
    And the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 345 A

  @fast @rao @mock @ac @contingency-scenarios
  Scenario: US 16.5.8: Preventive and curative onConstraint RA with constraint triggered after contingency
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/SL_ep16us5case8.json"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 1 remedial actions are used in preventive
    And the remedial action "pst_be" is used in preventive
    And the tap of PstRangeAction "pst_be" should be 16 in preventive
    And 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    And the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    And the tap of PstRangeAction "pst_be" should be -1 after "co1_fr2_fr3_1" at "curative"
    And the worst margin is 63 A
    And the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 63 A
    And the margin on cnec "BBE1AA1  FFR5AA1  1 - preventive" after PRA should be 82 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be 72 A

  @fast @rao @mock @ac @preventive-only
  Scenario: US 16.5.9: Preventive onConstraint RA with no constraint triggered (CSE)
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/CseCrac_16_5_9.xml"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 1 remedial actions are used in preventive
    And the remedial action "close_fr1_fr5" is used in preventive
    And the worst margin is -45 A
    And the margin on cnec "be2_fr3_n - BBE2AA1 ->FFR3AA1  - preventive" after PRA should be -45 A
    And the margin on cnec "fr1_fr4_co1 - FFR1AA1 ->FFR4AA1   - co1_fr2_fr3_1 - curative" after PRA should be -41 A
    And the margin on cnec "be2_fr3_co1 - BBE2AA1 ->FFR3AA1   - co1_fr2_fr3_1 - curative" after PRA should be 81 A

  @fast @rao @mock @ac @contingency-scenarios
  Scenario: US 16.5.10: Preventive and curative onConstraint RA with constraint triggered on the base network (CSE)
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/CseCrac_16_5_10.xml"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 1 remedial actions are used in preventive
    And the remedial action "PST_pst_be_pra_BBE2AA1  BBE3AA1  1" is used in preventive
    And the tap of PstRangeAction "PST_pst_be_pra_BBE2AA1  BBE3AA1  1" should be 16 in preventive
    And 0 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    And the worst margin is 82 A
    And the margin on cnec "be1_fr5_n - BBE1AA1 ->FFR5AA1  - preventive" after PRA should be 82 A
    And the margin on cnec "be2_fr3_co1 - BBE2AA1 ->FFR3AA1   - co1_fr2_fr3_1 - curative" after CRA should be 245 A
    And the margin on cnec "fr3_fr5_co1 - FFR3AA1 ->FFR5AA1   - co1_fr2_fr3_1 - curative" after CRA should be 345 A

  @fast @rao @mock @ac @contingency-scenarios
  Scenario: US 16.5.11: Preventive and curative onConstraint RA with constraint triggered after contingency (CSE)
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/CseCrac_16_5_11.xml"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 1 remedial actions are used in preventive
    And the remedial action "PST_pst_be_pra_BBE2AA1  BBE3AA1  1" is used in preventive
    And the tap of PstRangeAction "PST_pst_be_pra_BBE2AA1  BBE3AA1  1" should be 16 in preventive
    And 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    And the remedial action "PST_pst_be_cra_BBE2AA1  BBE3AA1  1" is used after "co1_fr2_fr3_1" at "curative"
    And the tap of PstRangeAction "PST_pst_be_cra_BBE2AA1  BBE3AA1  1" should be -1 after "co1_fr2_fr3_1" at "curative"
    And the worst margin is 63 A
    And the margin on cnec "fr3_fr5_co1 - FFR3AA1 ->FFR5AA1   - co1_fr2_fr3_1 - curative" after CRA should be 63 A
    And the margin on cnec "be1_fr5_n - BBE1AA1 ->FFR5AA1  - preventive" after PRA should be 82 A
    And the margin on cnec "be2_fr3_co1 - BBE2AA1 ->FFR3AA1   - co1_fr2_fr3_1 - curative" after CRA should be 72 A

  @fast @rao @mock @ac @preventive-only
  Scenario: US 16.5.12: Preventive onConstraint RA with constraint triggered on outage CNEC
    Given network file is "common/TestCase16Nodes.uct"
    Given crac file is "epic16/CseCrac_16_5_12.xml"
    Given configuration file is "common/RaoParameters_maxMargin_ampere.json"
    When I launch search_tree_rao
    Then 2 remedial actions are used in preventive
    And the remedial action "open_fr1_fr3" is used in preventive
    And the remedial action "close_fr1_fr5" is used in preventive
    And the worst margin is 45 A
    And the margin on cnec "be2_fr3_n - BBE2AA1 ->FFR3AA1  - preventive" after PRA should be 45 A
    And the margin on cnec "fr1_fr4_co1 - FFR1AA1 ->FFR4AA1   - co1_fr2_fr3_1 - outage" after PRA should be 158 A
    And the margin on cnec "be2_fr3_co1 - BBE2AA1 ->FFR3AA1   - co1_fr2_fr3_1 - curative" after PRA should be 264 A

  @fast @rao @mock @ac @contingency-scenarios
  Scenario: US 16.5.13: Test with a maximum number of CRA
    Given network file is "epic16/TestCase16Nodes_3psts.uct"
    Given crac file is "epic16/SL_ep16us5case13.json"
    Given configuration file is "epic16/RaoParameters_maxMargin_ampere_2cra.json"
    When I launch search_tree_rao
    Then 0 remedial actions are used in preventive
    And 1 remedial actions are used after "co1_fr2_fr3_1" at "curative"
    And the remedial action "pst_be" is used after "co1_fr2_fr3_1" at "curative"
    And the tap of PstRangeAction "pst_be" should be 2 after "co1_fr2_fr3_1" at "curative"
    And the worst margin is -37 A
    And the margin on cnec "FFR3AA1  FFR5AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -37 A
    And the margin on cnec "BBE2AA1  FFR3AA1  1 - co1_fr2_fr3_1 - curative" after CRA should be -13 A